remark,"CSV-Import-Export"
remark,"Date = Mon Aug 28 07:30:52 2017"
remark,"Version = RSLogix 5000 v21.00"
remark,"Owner = jjablonowski"
remark,"Company = Revere Control System"
0.3
TYPE,SCOPE,NAME,DESCRIPTION,DATATYPE,SPECIFIER,ATTRIBUTES
TAG,,BO5ExtendedApron:I,"","AB:PowerFlex525V_E_3DC2426F:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BO5ExtendedApron:O,"","AB:PowerFlex525V_EENET_Drive:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,ChutefeedFeedroll:C,"","AB:ETHERNET_MODULE:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,ChutefeedFeedroll:I,"","AB:ETHERNET_MODULE_INT_20Bytes:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,ChutefeedFeedroll:O,"","AB:ETHERNET_MODULE_INT_20Bytes:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,FOOutfeedFan:I,"","AB:PowerFlex525V_E_3DC2426F:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,FOOutfeedFan:O,"","AB:PowerFlex525V_EENET_Drive:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,CCP:10:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,CCP:10:I,"","","CCP:I.Data[10]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,CCP:10:O,"","","CCP:O.Data[10]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,CCP:11:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,CCP:11:I,"","","CCP:I.Data[11]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,CCP:11:O,"","","CCP:O.Data[11]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,CCP:12:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,CCP:12:I,"","","CCP:I.Data[12]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,CCP:12:O,"","","CCP:O.Data[12]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,CCP:13:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,CCP:13:I,"","","CCP:I.Data[13]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,CCP:13:O,"","","CCP:O.Data[13]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,CCP:1:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,CCP:1:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,CCP:2:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,CCP:2:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,CCP:3:I,"","AB:1734_OB8S_Safety1:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,CCP:3:O,"","AB:1734_OB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,CCP:4:I,"","AB:1734_OB8S_Safety1:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,CCP:4:O,"","AB:1734_OB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,CCP:5:C,"","AB:1734_OE2:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,CCP:5:I,"","AB:1734_OE2:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,CCP:5:O,"","AB:1734_OE2:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,CCP:6:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,CCP:6:I,"","","CCP:I.Data[6]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,CCP:7:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,CCP:7:I,"","","CCP:I.Data[7]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,CCP:8:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,CCP:8:I,"","","CCP:I.Data[8]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,CCP:9:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,CCP:9:I,"","","CCP:I.Data[9]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,CCP:I,"","AB:1734_14SLOT:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,CCP:O,"","AB:1734_14SLOT:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,B1BlendConveyor:I,"","AB:PowerFlex525V_E_3DC2426F:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,B1BlendConveyor:O,"","AB:PowerFlex525V_EENET_Drive:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,OBCP:10:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OBCP:10:I,"","","OBCP:I.Data[10]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OBCP:11:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OBCP:11:I,"","","OBCP:I.Data[11]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OBCP:12:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OBCP:12:I,"","","OBCP:I.Data[12]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OBCP:13:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OBCP:13:I,"","","OBCP:I.Data[13]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OBCP:14:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OBCP:14:I,"","","OBCP:I.Data[14]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OBCP:15:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OBCP:15:I,"","","OBCP:I.Data[15]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OBCP:16:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OBCP:16:I,"","","OBCP:I.Data[16]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,OBCP:16:O,"","","OBCP:O.Data[16]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OBCP:17:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OBCP:17:I,"","","OBCP:I.Data[17]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,OBCP:17:O,"","","OBCP:O.Data[17]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OBCP:18:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OBCP:18:I,"","","OBCP:I.Data[18]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,OBCP:18:O,"","","OBCP:O.Data[18]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OBCP:19:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OBCP:19:I,"","","OBCP:I.Data[19]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,OBCP:19:O,"","","OBCP:O.Data[19]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OBCP:1:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OBCP:1:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OBCP:2:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OBCP:2:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OBCP:3:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OBCP:3:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OBCP:4:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OBCP:4:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OBCP:5:I,"","AB:1734_OB8S_Safety1:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OBCP:5:O,"","AB:1734_OB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OBCP:6:I,"","AB:1734_OB8S_Safety1:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OBCP:6:O,"","AB:1734_OB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OBCP:7:I,"","AB:1734_OB8S_Safety1:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OBCP:7:O,"","AB:1734_OB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OBCP:8:I,"","AB:1734_OB8S_Safety1:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OBCP:8:O,"","AB:1734_OB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OBCP:9:I,"","AB:1734_OB8S_Safety1:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OBCP:9:O,"","AB:1734_OB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OBCP:I,"","AB:1734_20SLOT:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,OBCP:O,"","AB:1734_20SLOT:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,FS51ReserveSiloFeedroll:I,"","AB:PowerFlex525V_E_3DC2426F:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,FS51ReserveSiloFeedroll:O,"","AB:PowerFlex525V_EENET_Drive:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,TransportBelt:C,"","AB:ETHERNET_MODULE:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,TransportBelt:I,"","AB:ETHERNET_MODULE_INT_20Bytes:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,TransportBelt:O,"","AB:ETHERNET_MODULE_INT_20Bytes:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BO4ExtendedApron:I,"","AB:PowerFlex525V_E_3DC2426F:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BO4ExtendedApron:O,"","AB:PowerFlex525V_EENET_Drive:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BO1LiftApron:I,"","AB:PowerFlex525V_E_3DC2426F:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BO1LiftApron:O,"","AB:PowerFlex525V_EENET_Drive:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BO3LoadApron:I,"","AB:PowerFlex525V_E_3DC2426F:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BO3LoadApron:O,"","AB:PowerFlex525V_EENET_Drive:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,DrafterGroup1:C,"","AB:ETHERNET_MODULE:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,DrafterGroup1:I,"","AB:ETHERNET_MODULE_INT_20Bytes:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,DrafterGroup1:O,"","AB:ETHERNET_MODULE_INT_20Bytes:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,DrafterGroup3:C,"","AB:ETHERNET_MODULE:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,DrafterGroup3:I,"","AB:ETHERNET_MODULE_INT_20Bytes:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,DrafterGroup3:O,"","AB:ETHERNET_MODULE_INT_20Bytes:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,ChutefeedVentilators:I,"","AB:PowerFlex525V_E_3DC2426F:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,ChutefeedVentilators:O,"","AB:PowerFlex525V_EENET_Drive:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BO3ExtendedApron:I,"","AB:PowerFlex525V_E_3DC2426F:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BO3ExtendedApron:O,"","AB:PowerFlex525V_EENET_Drive:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,OB2RP:1:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OB2RP:1:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OB2RP:2:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OB2RP:2:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OB2RP:3:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OB2RP:3:I,"","","OB2RP:I.Data[3]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,OB2RP:3:O,"","","OB2RP:O.Data[3]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OB2RP:4:C,"","AB:1734_IE2:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,OB2RP:4:I,"","AB:1734_IE2:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,OB2RP:5:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OB2RP:5:I,"","","OB2RP:I.Data[5]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OB2RP:6:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OB2RP:6:I,"","","OB2RP:I.Data[6]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OB2RP:7:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OB2RP:7:I,"","","OB2RP:I.Data[7]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,OB2RP:7:O,"","","OB2RP:O.Data[7]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OB2RP:8:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OB2RP:8:I,"","","OB2RP:I.Data[8]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,OB2RP:8:O,"","","OB2RP:O.Data[8]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OB2RP:I,"","AB:1734_9SLOT:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,OB2RP:O,"","AB:1734_9SLOT:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,Worker:C,"","AB:ETHERNET_MODULE:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,Worker:I,"","AB:ETHERNET_MODULE_INT_20Bytes:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,Worker:O,"","AB:ETHERNET_MODULE_INT_20Bytes:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BO2LoadApron:I,"","AB:PowerFlex525V_E_3DC2426F:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BO2LoadApron:O,"","AB:PowerFlex525V_EENET_Drive:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BO5LoadApron:I,"","AB:PowerFlex525V_E_3DC2426F:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BO5LoadApron:O,"","AB:PowerFlex525V_EENET_Drive:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,FeedRoll:C,"","AB:ETHERNET_MODULE:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,FeedRoll:I,"","AB:ETHERNET_MODULE_INT_20Bytes:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,FeedRoll:O,"","AB:ETHERNET_MODULE_INT_20Bytes:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,CRP1:1:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,CRP1:1:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,CRP1:2:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,CRP1:2:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,CRP1:3:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,CRP1:3:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,CRP1:4:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,CRP1:4:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,CRP1:5:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,CRP1:5:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,CRP1:6:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,CRP1:6:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,CRP1:7:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,CRP1:7:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,CRP1:8:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,CRP1:8:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,CRP1:9:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,CRP1:9:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,CRP1:I,"","AB:1734_10SLOT:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,CRP1:O,"","AB:1734_10SLOT:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,MainCylinder:C,"","AB:ETHERNET_MODULE:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,MainCylinder:I,"","AB:ETHERNET_MODULE_INT_20Bytes:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,MainCylinder:O,"","AB:ETHERNET_MODULE_INT_20Bytes:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,OB5RP:1:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OB5RP:1:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OB5RP:2:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OB5RP:2:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OB5RP:3:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OB5RP:3:I,"","","OB5RP:I.Data[3]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,OB5RP:3:O,"","","OB5RP:O.Data[3]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OB5RP:4:C,"","AB:1734_IE2:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,OB5RP:4:I,"","AB:1734_IE2:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,OB5RP:5:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OB5RP:5:I,"","","OB5RP:I.Data[5]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OB5RP:6:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OB5RP:6:I,"","","OB5RP:I.Data[6]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OB5RP:7:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OB5RP:7:I,"","","OB5RP:I.Data[7]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,OB5RP:7:O,"","","OB5RP:O.Data[7]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OB5RP:8:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OB5RP:8:I,"","","OB5RP:I.Data[8]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,OB5RP:8:O,"","","OB5RP:O.Data[8]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OB5RP:I,"","AB:1734_9SLOT:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,OB5RP:O,"","AB:1734_9SLOT:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,DeliveryRoll:I,"","AB:PowerFlex525V_E_3DC2426F:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,DeliveryRoll:O,"","AB:PowerFlex525V_EENET_Drive:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,RH2LiftApron:I,"","AB:PowerFlex525V_E_3DC2426F:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,RH2LiftApron:O,"","AB:PowerFlex525V_EENET_Drive:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,RH2RP:1:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,RH2RP:1:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,RH2RP:2:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,RH2RP:2:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,RH2RP:3:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,RH2RP:3:I,"","","RH2RP:I.Data[3]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,RH2RP:3:O,"","","RH2RP:O.Data[3]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,RH2RP:4:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,RH2RP:4:I,"","","RH2RP:I.Data[4]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,RH2RP:5:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,RH2RP:5:I,"","","RH2RP:I.Data[5]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,RH2RP:6:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,RH2RP:6:I,"","","RH2RP:I.Data[6]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,RH2RP:6:O,"","","RH2RP:O.Data[6]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,RH2RP:7:C,"","AB:1734_DO4:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,RH2RP:7:O,"","","RH2RP:O.Data[7]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,RH2RP:I,"","AB:1734_8SLOT:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,RH2RP:O,"","AB:1734_8SLOT:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,PLCCP:10:C,"","AB:1734_OE2:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,PLCCP:10:I,"","AB:1734_OE2:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,PLCCP:10:O,"","AB:1734_OE2:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,PLCCP:11:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,PLCCP:11:I,"","","PLCCP:I.Data[11]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,PLCCP:12:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,PLCCP:12:I,"","","PLCCP:I.Data[12]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,PLCCP:13:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,PLCCP:13:I,"","","PLCCP:I.Data[13]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,PLCCP:14:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,PLCCP:14:I,"","","PLCCP:I.Data[14]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,PLCCP:15:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,PLCCP:15:I,"","","PLCCP:I.Data[15]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,PLCCP:15:O,"","","PLCCP:O.Data[15]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,PLCCP:16:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,PLCCP:16:I,"","","PLCCP:I.Data[16]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,PLCCP:16:O,"","","PLCCP:O.Data[16]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,PLCCP:17:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,PLCCP:17:I,"","","PLCCP:I.Data[17]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,PLCCP:17:O,"","","PLCCP:O.Data[17]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,PLCCP:18:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,PLCCP:18:I,"","","PLCCP:I.Data[18]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,PLCCP:18:O,"","","PLCCP:O.Data[18]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,PLCCP:19:C,"","AB:1734_DO4:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,PLCCP:19:O,"","","PLCCP:O.Data[19]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,PLCCP:1:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,PLCCP:1:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,PLCCP:20:C,"","AB:1734_DO4:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,PLCCP:20:O,"","","PLCCP:O.Data[20]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,PLCCP:21:C,"","AB:1734_DO4:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,PLCCP:21:O,"","","PLCCP:O.Data[21]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,PLCCP:22:C,"","AB:1734_DO4:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,PLCCP:22:O,"","","PLCCP:O.Data[22]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,PLCCP:2:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,PLCCP:2:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,PLCCP:3:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,PLCCP:3:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,PLCCP:4:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,PLCCP:4:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,PLCCP:5:I,"","AB:1734_OB8S_Safety1:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,PLCCP:5:O,"","AB:1734_OB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,PLCCP:6:I,"","AB:1734_OB8S_Safety1:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,PLCCP:6:O,"","AB:1734_OB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,PLCCP:7:C,"","AB:1734_IE2:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,PLCCP:7:I,"","AB:1734_IE2:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,PLCCP:8:C,"","AB:1734_IE2:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,PLCCP:8:I,"","AB:1734_IE2:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,PLCCP:9:C,"","AB:1734_OE2:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,PLCCP:9:I,"","AB:1734_OE2:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,PLCCP:9:O,"","AB:1734_OE2:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,PLCCP:I,"","AB:1734_23SLOT:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,PLCCP:O,"","AB:1734_23SLOT:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,DrafterGroup5:C,"","AB:ETHERNET_MODULE:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,DrafterGroup5:I,"","AB:ETHERNET_MODULE_INT_20Bytes:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,DrafterGroup5:O,"","AB:ETHERNET_MODULE_INT_20Bytes:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BottomTakeoff:C,"","AB:ETHERNET_MODULE:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BottomTakeoff:I,"","AB:ETHERNET_MODULE_INT_20Bytes:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BottomTakeoff:O,"","AB:ETHERNET_MODULE_INT_20Bytes:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,RH1ExtendedApron:I,"","AB:PowerFlex525V_E_3DC2426F:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,RH1ExtendedApron:O,"","AB:PowerFlex525V_EENET_Drive:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,OB1RP:1:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OB1RP:1:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OB1RP:2:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OB1RP:2:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OB1RP:3:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OB1RP:3:I,"","","OB1RP:I.Data[3]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,OB1RP:3:O,"","","OB1RP:O.Data[3]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OB1RP:4:C,"","AB:1734_IE2:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,OB1RP:4:I,"","AB:1734_IE2:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,OB1RP:5:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OB1RP:5:I,"","","OB1RP:I.Data[5]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OB1RP:6:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OB1RP:6:I,"","","OB1RP:I.Data[6]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OB1RP:7:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OB1RP:7:I,"","","OB1RP:I.Data[7]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,OB1RP:7:O,"","","OB1RP:O.Data[7]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OB1RP:8:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OB1RP:8:I,"","","OB1RP:I.Data[8]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,OB1RP:8:O,"","","OB1RP:O.Data[8]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OB1RP:I,"","AB:1734_9SLOT:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,OB1RP:O,"","AB:1734_9SLOT:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BO1ExtendedApron:I,"","AB:PowerFlex525V_E_3DC2426F:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BO1ExtendedApron:O,"","AB:PowerFlex525V_EENET_Drive:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,TH6LiftApron:I,"","AB:PowerFlex525V_E_3DC2426F:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,TH6LiftApron:O,"","AB:PowerFlex525V_EENET_Drive:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BottomTOFBelt:C,"","AB:ETHERNET_MODULE:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BottomTOFBelt:I,"","AB:ETHERNET_MODULE_INT_20Bytes:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BottomTOFBelt:O,"","AB:ETHERNET_MODULE_INT_20Bytes:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,FOFeedroll:I,"","AB:PowerFlex525V_E_3DC2426F:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,FOFeedroll:O,"","AB:PowerFlex525V_EENET_Drive:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,RH1LiftApron:I,"","AB:PowerFlex525V_E_3DC2426F:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,RH1LiftApron:O,"","AB:PowerFlex525V_EENET_Drive:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BO1LoadApron:I,"","AB:PowerFlex525V_E_3DC2426F:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BO1LoadApron:O,"","AB:PowerFlex525V_EENET_Drive:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,Apron:C,"","AB:ETHERNET_MODULE:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,Apron:I,"","AB:ETHERNET_MODULE_INT_20Bytes:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,Apron:O,"","AB:ETHERNET_MODULE_INT_20Bytes:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,B1BlendTransportFan:I,"","AB:PowerFlex525V_E_3DC2426F:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,B1BlendTransportFan:O,"","AB:PowerFlex525V_EENET_Drive:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,TopTakeoff:C,"","AB:ETHERNET_MODULE:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,TopTakeoff:I,"","AB:ETHERNET_MODULE_INT_20Bytes:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,TopTakeoff:O,"","AB:ETHERNET_MODULE_INT_20Bytes:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,RH1RP:1:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,RH1RP:1:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,RH1RP:2:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,RH1RP:2:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,RH1RP:3:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,RH1RP:3:I,"","","RH1RP:I.Data[3]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,RH1RP:3:O,"","","RH1RP:O.Data[3]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,RH1RP:4:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,RH1RP:4:I,"","","RH1RP:I.Data[4]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,RH1RP:5:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,RH1RP:5:I,"","","RH1RP:I.Data[5]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,RH1RP:6:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,RH1RP:6:I,"","","RH1RP:I.Data[6]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,RH1RP:6:O,"","","RH1RP:O.Data[6]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,RH1RP:7:C,"","AB:1734_DO4:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,RH1RP:7:O,"","","RH1RP:O.Data[7]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,RH1RP:I,"","AB:1734_8SLOT:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,RH1RP:O,"","AB:1734_8SLOT:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,TopScrambler:C,"","AB:ETHERNET_MODULE:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,TopScrambler:I,"","AB:ETHERNET_MODULE_INT_20Bytes:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,TopScrambler:O,"","AB:ETHERNET_MODULE_INT_20Bytes:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,RH2ExtendedApron:I,"","AB:PowerFlex525V_E_3DC2426F:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,RH2ExtendedApron:O,"","AB:PowerFlex525V_EENET_Drive:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,ScaleBelt:C,"","AB:ETHERNET_MODULE:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,ScaleBelt:I,"","AB:ETHERNET_MODULE_INT_20Bytes:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,ScaleBelt:O,"","AB:ETHERNET_MODULE_INT_20Bytes:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BO4LiftApron:I,"","AB:PowerFlex525V_E_3DC2426F:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BO4LiftApron:O,"","AB:PowerFlex525V_EENET_Drive:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BottomDoffer:C,"","AB:ETHERNET_MODULE:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BottomDoffer:I,"","AB:ETHERNET_MODULE_INT_20Bytes:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BottomDoffer:O,"","AB:ETHERNET_MODULE_INT_20Bytes:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,DrafterGroup4:C,"","AB:ETHERNET_MODULE:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,DrafterGroup4:I,"","AB:ETHERNET_MODULE_INT_20Bytes:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,DrafterGroup4:O,"","AB:ETHERNET_MODULE_INT_20Bytes:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,TH7RP:1:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,TH7RP:1:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,TH7RP:2:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,TH7RP:2:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,TH7RP:3:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,TH7RP:3:I,"","","TH7RP:I.Data[3]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,TH7RP:3:O,"","","TH7RP:O.Data[3]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,TH7RP:4:C,"","AB:1734_IE2:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,TH7RP:4:I,"","AB:1734_IE2:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,TH7RP:5:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,TH7RP:5:I,"","","TH7RP:I.Data[5]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,TH7RP:6:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,TH7RP:6:I,"","","TH7RP:I.Data[6]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,TH7RP:6:O,"","","TH7RP:O.Data[6]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,TH7RP:I,"","AB:1734_7SLOT:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,TH7RP:O,"","AB:1734_7SLOT:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,TopDoffer:C,"","AB:ETHERNET_MODULE:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,TopDoffer:I,"","AB:ETHERNET_MODULE_INT_20Bytes:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,TopDoffer:O,"","AB:ETHERNET_MODULE_INT_20Bytes:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BO3LiftApron:I,"","AB:PowerFlex525V_E_3DC2426F:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BO3LiftApron:O,"","AB:PowerFlex525V_EENET_Drive:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,FS52ReserveSiloFeedroll:I,"","AB:PowerFlex525V_E_3DC2426F:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,FS52ReserveSiloFeedroll:O,"","AB:PowerFlex525V_EENET_Drive:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,TH7LiftApron:I,"","AB:PowerFlex525V_E_3DC2426F:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,TH7LiftApron:O,"","AB:PowerFlex525V_EENET_Drive:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BO2ExtendedApron:I,"","AB:PowerFlex525V_E_3DC2426F:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BO2ExtendedApron:O,"","AB:PowerFlex525V_EENET_Drive:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,OB4RP:1:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OB4RP:1:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OB4RP:2:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OB4RP:2:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OB4RP:3:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OB4RP:3:I,"","","OB4RP:I.Data[3]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,OB4RP:3:O,"","","OB4RP:O.Data[3]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OB4RP:4:C,"","AB:1734_IE2:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,OB4RP:4:I,"","AB:1734_IE2:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,OB4RP:5:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OB4RP:5:I,"","","OB4RP:I.Data[5]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OB4RP:6:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OB4RP:6:I,"","","OB4RP:I.Data[6]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OB4RP:7:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OB4RP:7:I,"","","OB4RP:I.Data[7]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,OB4RP:7:O,"","","OB4RP:O.Data[7]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OB4RP:8:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OB4RP:8:I,"","","OB4RP:I.Data[8]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,OB4RP:8:O,"","","OB4RP:O.Data[8]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OB4RP:I,"","AB:1734_9SLOT:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,OB4RP:O,"","AB:1734_9SLOT:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,DrafterGroup2:C,"","AB:ETHERNET_MODULE:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,DrafterGroup2:I,"","AB:ETHERNET_MODULE_INT_20Bytes:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,DrafterGroup2:O,"","AB:ETHERNET_MODULE_INT_20Bytes:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,RedLionDSP:C,"","AB:ETHERNET_MODULE:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,RedLionDSP:I,"","AB:ETHERNET_MODULE_INT_400Bytes:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,RedLionDSP:O,"","AB:ETHERNET_MODULE_INT_400Bytes:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BottomScrambler:C,"","AB:ETHERNET_MODULE:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BottomScrambler:I,"","AB:ETHERNET_MODULE_INT_20Bytes:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BottomScrambler:O,"","AB:ETHERNET_MODULE_INT_20Bytes:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,CRP2:10:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,CRP2:10:I,"","","CRP2:I.Data[10]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,CRP2:11:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,CRP2:11:I,"","","CRP2:I.Data[11]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,CRP2:12:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,CRP2:12:I,"","","CRP2:I.Data[12]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,CRP2:13:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,CRP2:13:I,"","","CRP2:I.Data[13]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,CRP2:14:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,CRP2:14:I,"","","CRP2:I.Data[14]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,CRP2:15:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,CRP2:15:I,"","","CRP2:I.Data[15]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,CRP2:15:O,"","","CRP2:O.Data[15]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,CRP2:16:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,CRP2:16:I,"","","CRP2:I.Data[16]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,CRP2:16:O,"","","CRP2:O.Data[16]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,CRP2:1:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,CRP2:1:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,CRP2:2:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,CRP2:2:I,"","","CRP2:I.Data[2]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,CRP2:2:O,"","","CRP2:O.Data[2]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,CRP2:3:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,CRP2:3:I,"","","CRP2:I.Data[3]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,CRP2:3:O,"","","CRP2:O.Data[3]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,CRP2:4:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,CRP2:4:I,"","","CRP2:I.Data[4]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,CRP2:4:O,"","","CRP2:O.Data[4]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,CRP2:5:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,CRP2:5:I,"","","CRP2:I.Data[5]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,CRP2:5:O,"","","CRP2:O.Data[5]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,CRP2:6:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,CRP2:6:I,"","","CRP2:I.Data[6]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,CRP2:6:O,"","","CRP2:O.Data[6]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,CRP2:7:C,"","AB:1734_IE2:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,CRP2:7:I,"","AB:1734_IE2:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,CRP2:8:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,CRP2:8:I,"","","CRP2:I.Data[8]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,CRP2:9:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,CRP2:9:I,"","","CRP2:I.Data[9]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,CRP2:I,"","AB:1734_17SLOT:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,CRP2:O,"","AB:1734_17SLOT:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,OB3RP:1:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OB3RP:1:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OB3RP:2:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OB3RP:2:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,OB3RP:3:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OB3RP:3:I,"","","OB3RP:I.Data[3]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,OB3RP:3:O,"","","OB3RP:O.Data[3]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OB3RP:4:C,"","AB:1734_IE2:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,OB3RP:4:I,"","AB:1734_IE2:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,OB3RP:5:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OB3RP:5:I,"","","OB3RP:I.Data[5]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OB3RP:6:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OB3RP:6:I,"","","OB3RP:I.Data[6]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OB3RP:7:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OB3RP:7:I,"","","OB3RP:I.Data[7]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,OB3RP:7:O,"","","OB3RP:O.Data[7]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OB3RP:8:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,OB3RP:8:I,"","","OB3RP:I.Data[8]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,OB3RP:8:O,"","","OB3RP:O.Data[8]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,OB3RP:I,"","AB:1734_9SLOT:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,OB3RP:O,"","AB:1734_9SLOT:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,FS52:1:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,FS52:1:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,FS52:2:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,FS52:2:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,FS52:3:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,FS52:3:I,"","","FS52:I.Data[3]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,FS52:3:O,"","","FS52:O.Data[3]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,FS52:4:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,FS52:4:I,"","","FS52:I.Data[4]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,FS52:I,"","AB:1734_5SLOT:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,FS52:O,"","AB:1734_5SLOT:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,FS52ReserveSiloOutfeedFan:I,"","AB:PowerFlex525V_E_3DC2426F:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,FS52ReserveSiloOutfeedFan:O,"","AB:PowerFlex525V_EENET_Drive:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BO5LiftApron:I,"","AB:PowerFlex525V_E_3DC2426F:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BO5LiftApron:O,"","AB:PowerFlex525V_EENET_Drive:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,VBORP:1:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,VBORP:1:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,VBORP:2:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,VBORP:2:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,VBORP:3:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,VBORP:3:I,"","","VBORP:I.Data[3]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,VBORP:3:O,"","","VBORP:O.Data[3]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,VBORP:4:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,VBORP:4:I,"","","VBORP:I.Data[4]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,VBORP:I,"","AB:1734_5SLOT:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,VBORP:O,"","AB:1734_5SLOT:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,TopTOFBelt:C,"","AB:ETHERNET_MODULE:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
