remark,"CSV-Import-Export"
TAG,,TopTOFBelt:I,"","AB:ETHERNET_MODULE_INT_20Bytes:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,TopTOFBelt:O,"","AB:ETHERNET_MODULE_INT_20Bytes:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BO4LoadApron:I,"","AB:PowerFlex525V_E_3DC2426F:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BO4LoadApron:O,"","AB:PowerFlex525V_EENET_Drive:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BO2LiftApron:I,"","AB:PowerFlex525V_E_3DC2426F:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,BO2LiftApron:O,"","AB:PowerFlex525V_EENET_Drive:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,TH6RP:1:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,TH6RP:1:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,TH6RP:2:I,"","AB:1734_IB8S_Safety2:I:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,TH6RP:2:O,"","AB:1734_IB8S:O:0","","(Class := Safety, ExternalAccess := Read/Write)"
TAG,,TH6RP:3:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,TH6RP:3:I,"","","TH6RP:I.Data[3]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,TH6RP:3:O,"","","TH6RP:O.Data[3]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,TH6RP:4:C,"","AB:1734_IE2:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,TH6RP:4:I,"","AB:1734_IE2:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,TH6RP:5:C,"","AB:1734_DI8:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,TH6RP:5:I,"","","TH6RP:I.Data[5]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,TH6RP:6:C,"","AB:1734_DO8_NoDiag:C:0","","(Class := Standard, ExternalAccess := Read/Write)"
ALIAS,,TH6RP:6:I,"","","TH6RP:I.Data[6]","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,TH6RP:6:O,"","","TH6RP:O.Data[6]","(RADIX := Binary, ExternalAccess := Read/Write)"
TAG,,TH6RP:I,"","AB:1734_7SLOT:I:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,TH6RP:O,"","AB:1734_7SLOT:O:0","","(Class := Standard, ExternalAccess := Read/Write)"
TAG,,Alarms,"","Alarms","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,Anticipation_Percent,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Apron,"","SEWDrive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,AspirationFanContAux,"","","CCP:6:I.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,AspirationFanRun,"","","CCP:10:O.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,B1BlendConveyor,"","Drive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,B1BlendConveyorFailedToMove,"Although the Drive Ran, The Belt Did not Move","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,B1BlenderBeater,"","Motor","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,B1BlenderBeaterCont,"","","OBCP:18:O.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,B1BlenderBeaterContAux,"","","OBCP:14:I.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,B1BlenderBeaterZeroSpeed,"","","OBCP:1:I.Pt04Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,B1BlenderBeaterZeroSpeedStatus,"","","OBCP:1:I.Pt04Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,B1BlenderBeaterZSpeedStatus,"Motor at Stand Still Delayed Status","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,B1BlenderConveyorPositionProx,"","","FS52:4:I.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,B1BlenderInnerDoorLS,"","","VBORP:4:I.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,B1BlenderLeftEStopPB,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,B1BlenderLeftEStopPB1,"","","VBORP:1:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,B1BlenderLeftEStopPB1Status,"","","VBORP:1:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,B1BlenderLeftEStopPB2,"","","VBORP:1:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,B1BlenderRightEStopPB,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,B1BlenderRightEStopPB1,"","","VBORP:1:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,B1BlenderRightEStopPB1Status,"","","VBORP:1:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,B1BlenderRightEStopPB2,"","","VBORP:1:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,B1BlendTransportFan,"","Drive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,B1_Ready,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,B1_VBO_FS51RPDoorEStopPB,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,B1_VBO_FS51RPDoorEStopPB1,"","","VBORP:2:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,B1_VBO_FS51RPDoorEStopPB1Status,"","","VBORP:2:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,B1_VBO_FS51RPDoorEStopPB2,"","","VBORP:2:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BlendAlarmHornTimer,"","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,BlendAlarmTimerValue,"","DINT","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BlendingAlarmHorn,"","","PLCCP:17:O.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BlendingAlarmHornLatch,"Latches Horn Until Alarm Reset","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,BlendingAlarmOS,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,BlendingAlarmSlowMode,"Activate Slow Mode for Blending Alarm","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BlendingGreenStackLight1,"","","FS52:3:O.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BlendingGreenStackLight2,"","","VBORP:3:O.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BlendingHornStackLight1,"","","FS52:3:O.7","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BlendingHornStackLight2,"","","VBORP:3:O.7","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BlendingHornTimer,"Timer for Beeping the Horn","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BlendingRedStackLight1,"","","FS52:3:O.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BlendingRedStackLight2,"","","VBORP:3:O.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BlendingYellowStackLight1,"","","FS52:3:O.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BlendingYellowStackLight2,"","","VBORP:3:O.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BlendLine,"","BlendLine","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BlendLineMetalDetectorStatus,"Blend Line Argus Metal Detector Status$NPower and Air Pressure","","OB4RP:1:I.Pt07Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BlendLineStartHorn,"replace me$N$N","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,BlendSystemStartPL,"replace me","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO1,"","Hopper","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO1BaleBreakerZeroSpeed,"","","OB1RP:2:I.Pt07Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO1BaleBreakerZeroSpeedStatus,"","","OB1RP:2:I.Pt07Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO1BaleBreakerZSpeedStatus,"Motor at Stand Still Delayed Status","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO1BaleOpenerRestartHorn,"","","OB1RP:7:O.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO1Breaker,"","Motor","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO1BreakerCont,"","","OBCP:16:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO1BreakerContAux,"","","OBCP:12:I.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO1Damper,"","Solenoid","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO1Doffer,"","Motor","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO1DofferCont,"","","OBCP:16:O.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO1DofferContAux,"","","OBCP:12:I.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO1DofferContAuxSafe,"","","OBCP:3:I.Pt07Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO1DofferContAuxSafeStatus,"","","OBCP:3:I.Pt07Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO1DoorLocks,"","Solenoid","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO1Dump,"","Solenoid","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO1ExtendedApron,"","Drive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO1FillTooLongTmr,"Filling is Taking too Long Alarm","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO1JogPB,"","","OB1RP:5:I.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO1LeftExtendedApronPE,"","","OB1RP:5:I.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO1LeftLoadApronPE,"","","OB1RP:5:I.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO1LiftApron,"","Drive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO1LoadApron,"","Drive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO1Loadcell,"","","OB1RP:4:I.Ch0Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO1LoadDoor,"","Solenoid","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO1LoadDoorClosedLS,"","","OB1RP:5:I.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO1LoadDoorClosedPL,"","","OB1RP:7:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO1LoadDoorCloseSol,"","","OB1RP:7:O.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO1LoadDoorCloseSS,"","","OB1RP:5:I.7","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO1LoadDoorOpenBeacon,"","","OB1RP:7:O.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO1LoadDoorOpenSol,"","","OB1RP:7:O.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO1LoadDoorOpenSS,"","","OB1RP:5:I.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO1LoadDoorSafety,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO1LoadDoorSafety1,"","","OB1RP:2:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO1LoadDoorSafety1Status,"","","OB1RP:2:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO1LoadDoorSafety2,"","","OB1RP:2:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO1LoadGateReleasePB,"","","OB1RP:5:I.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO1LoadGateReleaseSol,"","","OB1RP:3:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO1PanelEStopPB,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO1PanelEStopPB1,"","","OB1RP:1:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO1PanelEStopPB1Status,"","","OB1RP:1:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO1PanelEStopPB2,"","","OB1RP:1:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO1ResetDrives,"Reset Drives After Safety Fault","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO1ResetSafety,"Mapped to Safety Bit for Zone Reset","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO1RestartPB,"","","OB1RP:5:I.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO1RestartSystem,"Restart the System from Restart Pushbutton","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO1RestartTmr,"BO1 Restart/Reset Timer","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO1RightBaleEntryEStopPB,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO1RightBaleEntryEStopPB1,"","","OB1RP:1:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO1RightBaleEntryEStopPB1Status,"","","OB1RP:1:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO1RightBaleEntryEStopPB2,"","","OB1RP:1:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO1StartOS,"One Shot","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO1StartOS2,"One Shot$N","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO1TopAccessHatch,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO1TopAccessHatch1,"","","OB1RP:2:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO1TopAccessHatch1Status,"","","OB1RP:2:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO1TopAccessHatch2,"","","OB1RP:2:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO1TopAccessHatchReleaseSol,"","","OB1RP:3:O.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO1WeighPanDamperCloseSol,"","","OB1RP:7:O.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO1WeighPanDumpSol,"","","OB1RP:7:O.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO2,"","Hopper","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO2BaleBreakerZeroSpeed,"","","OB2RP:2:I.Pt07Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO2BaleBreakerZeroSpeedStatus,"","","OB2RP:2:I.Pt07Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO2BaleBreakerZSpeedStatus,"Motor at Stand Still Delayed Status","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO2BaleOpenerRestartHorn,"","","OB2RP:7:O.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO2Breaker,"","Motor","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO2BreakerCont,"","","OBCP:16:O.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO2BreakerContAux,"","","OBCP:12:I.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO2Damper,"","Solenoid","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO2Doffer,"","Motor","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO2DofferCont,"","","OBCP:16:O.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO2DofferContAux,"","","OBCP:12:I.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO2DofferContAuxSafe,"","","OBCP:4:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO2DofferContAuxSafeStatus,"","","OBCP:4:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO2DoorLocks,"","Solenoid","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO2Dump,"","Solenoid","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO2ExtendedApron,"","Drive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO2FillTooLongTmr,"Filling is Taking too Long Alarm","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO2JogPB,"","","OB2RP:5:I.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO2LeftExtendedApronPE,"","","OB2RP:5:I.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO2LeftLoadApronPE,"","","OB2RP:5:I.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO2LiftApron,"","Drive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO2LoadApron,"","Drive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO2Loadcell,"","","OB2RP:4:I.Ch0Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO2LoadDoor,"","Solenoid","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO2LoadDoorClosedLS,"","","OB2RP:5:I.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO2LoadDoorClosedPL,"","","OB2RP:7:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO2LoadDoorCloseSol,"","","OB2RP:7:O.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO2LoadDoorCloseSS,"","","OB2RP:5:I.7","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO2LoadDoorOpenBeacon,"","","OB2RP:7:O.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO2LoadDoorOpenSol,"","","OB2RP:7:O.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO2LoadDoorOpenSS,"","","OB2RP:5:I.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO2LoadDoorSafety,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO2LoadDoorSafety1,"","","OB2RP:2:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO2LoadDoorSafety1Status,"","","OB2RP:2:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO2LoadDoorSafety2,"","","OB2RP:2:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO2LoadGateReleasePB,"","","OB2RP:5:I.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO2LoadGateReleaseSol,"","","OB2RP:3:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO2PanelEStopPB,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO2PanelEStopPB1,"","","OB2RP:1:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO2PanelEStopPB1Status,"","","OB2RP:1:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO2PanelEStopPB2,"","","OB2RP:1:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO2ResetDrives,"Reset Drives After Safety Fault$N","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO2ResetSafety,"Mapped to Safety Bit for Zone Reset$N","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO2RestartPB,"","","OB2RP:5:I.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO2RestartSystem,"Restart the System from Restart Pushbutton","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO2RestartTmr,"BO2 Restart/Reset Timer","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO2RightBaleEntryEStopPB,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO2RightBaleEntryEStopPB1,"","","OB2RP:1:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO2RightBaleEntryEStopPB1Status,"","","OB2RP:1:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO2RightBaleEntryEStopPB2,"","","OB2RP:1:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO2StartOS,"One Shot","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO2StartOS2,"One Shot","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO2TopAccessHatch,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO2TopAccessHatch1,"","","OB2RP:2:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO2TopAccessHatch1Status,"","","OB2RP:2:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO2TopAccessHatch2,"","","OB2RP:2:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO2TopAccessHatchReleaseSol,"","","OB2RP:3:O.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO2WeighPanDamperCloseSol,"","","OB2RP:7:O.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO2WeighPanDumpSol,"","","OB2RP:7:O.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO3,"","Hopper","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO3BaleBreakerZeroSpeed,"","","OB3RP:2:I.Pt07Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO3BaleBreakerZeroSpeedStatus,"","","OB3RP:2:I.Pt07Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO3BaleBreakerZSpeedStatus,"Motor at Stand Still Delayed Status","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO3BaleOpenerRestartHorn,"","","OB3RP:7:O.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO3Breaker,"","Motor","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO3BreakerCont,"","","OBCP:16:O.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO3BreakerContAux,"","","OBCP:12:I.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO3Damper,"","Solenoid","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO3Doffer,"","Motor","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO3DofferCont,"","","OBCP:16:O.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO3DofferContAux,"","","OBCP:12:I.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO3DofferContAuxSafe,"","","OBCP:4:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO3DofferContAuxSafeStatus,"","","OBCP:4:I.Pt01Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO3DoorLocks,"","Solenoid","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO3Dump,"","Solenoid","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO3ExtendedApron,"","Drive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO3FillTooLongTmr,"Filling is Taking too Long Alarm","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO3GateDoorReleasePB,"","","OB3RP:5:I.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO3JogPB,"","","OB3RP:5:I.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO3LeftExtendedApronPE,"","","OB3RP:5:I.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO3LeftLoadApronPE,"","","OB3RP:5:I.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO3LiftApron,"","Drive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO3LoadApron,"","Drive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO3Loadcell,"","","OB3RP:4:I.Ch0Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO3LoadDoor,"","Solenoid","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO3LoadDoorClosedLS,"","","OB3RP:5:I.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO3LoadDoorClosedPL,"","","OB3RP:7:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO3LoadDoorCloseSol,"","","OB3RP:7:O.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO3LoadDoorCloseSS,"","","OB3RP:5:I.7","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO3LoadDoorOpenBeacon,"","","OB3RP:7:O.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO3LoadDoorOpenSol,"","","OB3RP:7:O.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO3LoadDoorOpenSS,"","","OB3RP:5:I.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO3LoadDoorSafety,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO3LoadDoorSafety1,"","","OB3RP:2:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO3LoadDoorSafety1Status,"","","OB3RP:2:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO3LoadDoorSafety2,"","","OB3RP:2:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO3LoadGateReleaseSol,"","","OB3RP:3:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO3PanelEStopPB,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO3PanelEStopPB1,"","","OB3RP:1:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO3PanelEStopPB1Status,"","","OB3RP:1:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO3PanelEStopPB2,"","","OB3RP:1:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO3ResetDrives,"Reset Drives After Safety Fault$N","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO3ResetSafety,"Mapped to Safety Bit for Zone Reset$N","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO3RestartPB,"","","OB3RP:5:I.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO3RestartSystem,"Restart the System from Restart Pushbutton","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO3RestartTmr,"BO3 Restart/Reset Timer","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO3RightBaleEntryEStopPB,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO3RightBaleEntryEStopPB1,"","","OB3RP:1:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO3RightBaleEntryEStopPB1Status,"","","OB3RP:1:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO3RightBaleEntryEStopPB2,"","","OB3RP:1:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO3StartOS,"One Shot","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO3StartOS2,"One Shot","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO3TopAccessHatch,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO3TopAccessHatch1,"","","OB3RP:2:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO3TopAccessHatch1Status,"","","OB3RP:2:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO3TopAccessHatch2,"","","OB3RP:2:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO3TopAccessHatchReleaseSol,"","","OB3RP:3:O.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO3WeighPanDamperCloseSol,"","","OB3RP:7:O.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO3WeighPanDumpSol,"","","OB3RP:7:O.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO4,"","Hopper","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO4BaleBreakerZeroSpeed,"","","OB4RP:2:I.Pt07Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO4BaleBreakerZeroSpeedStatus,"","","OB4RP:2:I.Pt07Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO4BaleBreakerZSpeedStatus,"Motor at Stand Still Delayed Status","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO4BaleOpenerRestartHorn,"","","OB4RP:7:O.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO4Breaker,"","Motor","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO4BreakerCont,"","","OBCP:16:O.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO4BreakerContAux,"","","OBCP:12:I.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO4Damper,"","Solenoid","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO4Doffer,"","Motor","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO4DofferCont,"","","OBCP:16:O.7","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO4DofferContAux,"","","OBCP:12:I.7","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO4DofferContAuxSafe,"","","OBCP:4:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO4DofferContAuxSafeStatus,"","","OBCP:4:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO4DoorLocks,"","Solenoid","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO4Dump,"","Solenoid","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO4ExtendedApron,"","Drive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO4FillTooLongTmr,"Filling is Taking too Long Alarm","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO4GateDoorReleasePB,"","","OB4RP:5:I.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO4GateDoorReleaseSol,"","","OB4RP:3:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO4JogPB,"","","OB4RP:5:I.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO4LeftExtendedApronPE,"","","OB4RP:5:I.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO4LeftLoadApronPE,"","","OB4RP:5:I.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO4LiftApron,"","Drive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO4LoadApron,"","Drive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO4Loadcell,"","","OB4RP:4:I.Ch0Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO4LoadDoor,"","Solenoid","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO4LoadDoorClosedLS,"","","OB4RP:5:I.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO4LoadDoorClosedPL,"","","OB4RP:7:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO4LoadDoorCloseSol,"","","OB4RP:7:O.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO4LoadDoorCloseSS,"","","OB4RP:5:I.7","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO4LoadDoorOpenBeacon,"","","OB4RP:7:O.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO4LoadDoorOpenSol,"","","OB4RP:7:O.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO4LoadDoorOpenSS,"","","OB4RP:5:I.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO4LoadDoorSafety,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO4LoadDoorSafety1,"","","OB4RP:2:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO4LoadDoorSafety1Status,"","","OB4RP:2:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO4LoadDoorSafety2,"","","OB4RP:2:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO4PanelEStopPB,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO4PanelEStopPB1,"","","OB4RP:1:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO4PanelEStopPB1Status,"","","OB4RP:1:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO4PanelEStopPB2,"","","OB4RP:1:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO4ResetDrives,"Reset Drives After Safety Fault$N","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO4ResetSafety,"Mapped to Safety Bit for Zone Reset$N","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO4RestartPB,"","","OB4RP:5:I.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO4RestartSystem,"Restart the System from Restart Pushbutton","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO4RestartTmr,"BO4 Restart/Reset Timer","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO4RightBaleEntryEStopPB,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO4RightBaleEntryEStopPB1,"","","OB4RP:1:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO4RightBaleEntryEStopPB1Status,"","","OB4RP:1:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO4RightBaleEntryEStopPB2,"","","OB4RP:1:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO4StartOS,"One Shot","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO4StartOS2,"One Shot","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO4TopAccessHatch,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO4TopAccessHatch1,"","","OB4RP:2:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO4TopAccessHatch1Status,"","","OB4RP:2:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO4TopAccessHatch2,"","","OB4RP:2:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO4TopAccessHatchReleaseSol,"","","OB4RP:3:O.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO4WeighPanDamperCloseSol,"","","OB4RP:7:O.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO4WeighPanDumpSol,"","","OB4RP:7:O.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO5,"","Hopper","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO5BaleBreakerZeroSpeed,"","","OB5RP:2:I.Pt07Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO5BaleBreakerZeroSpeedStatus,"","","OB5RP:2:I.Pt07Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO5BaleBreakerZSpeedStatus,"Motor at Stand Still Delayed Status","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO5BaleOpenerRestartHorn,"","","OB5RP:7:O.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO5Breaker,"","Motor","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO5BreakerCont,"","","OBCP:17:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO5BreakerContAux,"","","OBCP:13:I.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO5Damper,"","Solenoid","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO5Doffer,"","Motor","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO5DofferCont,"","","OBCP:17:O.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO5DofferContAux,"","","OBCP:13:I.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO5DofferContAuxSafe,"","","OBCP:4:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO5DofferContAuxSafeStatus,"","","OBCP:4:I.Pt03Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO5DoorLocks,"","Solenoid","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO5Dump,"","Solenoid","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO5ExtendedApron,"","Drive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO5FillTooLongTmr,"Filling is Taking too Long Alarm","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO5GateDoorReleasePB,"","","OB5RP:5:I.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO5JogPB,"","","OB5RP:5:I.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO5LeftExtendedApronPE,"","","OB5RP:5:I.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO5LeftLoadApronPE,"","","OB5RP:5:I.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO5LiftApron,"","Drive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO5LoadApron,"","Drive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO5Loadcell,"","","OB5RP:4:I.Ch0Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO5LoadDoor,"","Solenoid","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO5LoadDoorClosedLS,"","","OB5RP:5:I.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO5LoadDoorClosedPL,"","","OB5RP:7:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO5LoadDoorCloseSol,"","","OB5RP:7:O.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO5LoadDoorCloseSS,"","","OB5RP:5:I.7","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO5LoadDoorOpenBeacon,"","","OB5RP:7:O.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO5LoadDoorOpenSol,"","","OB5RP:7:O.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO5LoadDoorOpenSS,"","","OB5RP:5:I.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO5LoadDoorSafety,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO5LoadDoorSafety1,"","","OB5RP:2:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO5LoadDoorSafety1Status,"","","OB5RP:2:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO5LoadDoorSafety2,"","","OB5RP:2:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO5LoadGateReleaseSol,"","","OB5RP:3:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO5PanelEStopPB,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO5PanelEStopPB1,"","","OB5RP:1:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO5PanelEStopPB1Status,"","","OB5RP:1:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO5PanelEStopPB2,"","","OB5RP:1:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO5ResetDrives,"Reset Drives After Safety Fault$N","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO5ResetSafety,"Mapped to Safety Bit for Zone Reset$N","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO5RestartPB,"","","OB5RP:5:I.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO5RestartSystem,"Restart the System from Restart Pushbutton","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO5RestartTmr,"BO5 Restart/Reset Timer","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO5RightBaleEntryEStopPB,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO5RightBaleEntryEStopPB1,"","","OB5RP:1:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO5RightBaleEntryEStopPB1Status,"","","OB5RP:1:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO5RightBaleEntryEStopPB2,"","","OB5RP:1:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BO5StartOS,"One Shot","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO5StartOS2,"One Shot","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,BO5TopAccessHatch,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,BO5TopAccessHatch1,"","","OB5RP:2:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO5TopAccessHatch1Status,"","","OB5RP:2:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO5TopAccessHatch2,"","","OB5RP:2:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO5TopAccessHatchReleaseSol,"","","OB5RP:3:O.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO5WeighPanDamperCloseSol,"","","OB5RP:7:O.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,BO5WeighPanDumpSol,"","","OB5RP:7:O.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,BottomDoffer,"","SEWDrive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,BottomScrambler,"","SEWDrive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,BottomScramblerRoll2Ratio,"Ratio for Roll 2 Speed","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,BottomTakeoff,"","SEWDrive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,BottomTOFBelt,"","SEWDrive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,Bypass_XLP,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,CalculateCrosslapperSetpoints,"Calculate Setpoints before Sending them to Dilo","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,CalculateLoomSetpoints,"Calculate Setpoints before Sending them to Dilo","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Calender,"","Drive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,Calender24VStatus,"","","PLCCP:13:I.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CalenderEStop,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CalenderEStop1,"","","PLCCP:2:I.Pt04Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CalenderEStop1Status,"","","PLCCP:2:I.Pt04Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CalenderEStop2,"","","PLCCP:2:I.Pt05Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CalenderInline,"","","PLCCP:13:I.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CalenderReadyToStart,"","","PLCCP:13:I.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CalenderReset,"","","PLCCP:22:O.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CalenderSafetyExpansion1,"","","PLCCP:5:O.Pt04Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CalenderSafetyExpansion2,"","","PLCCP:5:O.Pt05Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CalenderSafetyExpansionMonitor,"","","PLCCP:3:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CalenderSafetyExpansionMonitorStatus,"","","PLCCP:3:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CalenderShouldBeRunning,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CalenderSpeedFeedback,"","","PLCCP:8:I.Ch0Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CalenderSpeedRef,"","","PLCCP:10:O.Ch0Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CalenderSpeedRefScaler,"","Scaler","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,CalenderSpeedScaler,"","Scaler","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CalenderStart,"","","PLCCP:22:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CalenderStartTimer,"","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CalenderStop,"","","PLCCP:22:O.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CalenderStopInternal,"Internal Bit for Stopping the Calender","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,CalenderStopTimer,"Timer to Hold Stop Command","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,CalenderZone,"","SafetyZone","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CalenderZoneExpansionUnitStatus,"","","PLCCP:5:I.Pt04OutputStatus","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Calender_Enabled,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Calender_Off,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Calender_On,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,CardAspirationFan,"","Motor","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CardAspirationFanPressure,"Should have Pressure when the Fan is Running","","CRP2:8:I.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardBottomLeftBrushWrap,"","","CRP2:12:I.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardBottomRightBrushWrap,"","","CRP2:12:I.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CardCover1,"","CardCover","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,CardCover1ClosedProx,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CardCover1ClosedProx1,"","","CRP2:1:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover1ClosedProx1Status,"","","CRP2:1:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover1ClosedProx2,"","","CRP2:1:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover1LeftAndRightClosedLimit,"","","CRP2:9:I.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover1LeftAndRightOpenLimit,"","","CRP2:9:I.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover1LeftClosedLimit,"","","CRP2:9:I.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover1LeftCont,"","","CCP:12:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover1LeftContAux,"","","CCP:7:I.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover1LeftOpenLimit,"","","CRP2:9:I.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover1RightClosedLimit,"","","CRP2:9:I.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover1RightCont,"","","CCP:12:O.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover1RightContAux,"","","CCP:7:I.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover1RightOpenLimit,"","","CRP2:9:I.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CardCover2,"","CardCover","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,CardCover2ClosedProx,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CardCover2ClosedProx1,"","","CRP2:1:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover2ClosedProx1Status,"","","CRP2:1:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover2ClosedProx2,"","","CRP2:1:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover2LeftAndRightClosedLimit,"","","CRP2:10:I.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover2LeftAndRightOpenLimit,"","","CRP2:10:I.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
