remark,"CSV-Import-Export"
ALIAS,,CardCover2LeftClosedLimit,"","","CRP2:9:I.7","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover2LeftCont,"","","CCP:12:O.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover2LeftContAux,"","","CCP:7:I.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover2LeftOpenLimit,"","","CRP2:9:I.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover2RightClosedLimit,"","","CRP2:10:I.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover2RightCont,"","","CCP:12:O.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover2RightContAux,"","","CCP:7:I.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover2RightOpenLimit,"","","CRP2:10:I.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CardCover3,"","CardCover","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,CardCover3ClosedProx,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CardCover3ClosedProx1,"","","CRP2:1:I.Pt04Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover3ClosedProx1Status,"","","CRP2:1:I.Pt04Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover3ClosedProx2,"","","CRP2:1:I.Pt05Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover3LeftAndRightClosedLimit,"","","CRP2:11:I.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover3LeftAndRightOpenLimit,"","","CRP2:11:I.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover3LeftClosedLimit,"","","CRP2:10:I.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover3LeftCont,"","","CCP:12:O.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover3LeftContAux,"","","CCP:7:I.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover3LeftOpenLimit,"","","CRP2:10:I.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover3RightClosedLimit,"","","CRP2:10:I.7","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover3RightCont,"","","CCP:12:O.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover3RightContAux,"","","CCP:7:I.7","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover3RightOpenLimit,"","","CRP2:10:I.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CardCover4,"","CardCover","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,CardCover4ClosedProx,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CardCover4ClosedProx1,"","","CRP2:1:I.Pt06Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover4ClosedProx1Status,"","","CRP2:1:I.Pt06Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover4ClosedProx2,"","","CRP2:1:I.Pt07Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover4LeftAndRightClosedLimit,"","","CRP2:11:I.7","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover4LeftAndRightOpenLimit,"","","CRP2:11:I.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover4LeftClosedLimit,"","","CRP2:11:I.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover4LeftCont,"","","CCP:12:O.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover4LeftContAux,"","","CCP:8:I.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover4LeftOpenLimit,"","","CRP2:11:I.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover4RightClosedLimit,"","","CRP2:11:I.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover4RightCont,"","","CCP:12:O.7","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover4RightContAux,"","","CCP:8:I.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCover4RightOpenLimit,"","","CRP2:11:I.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardCoverCylindersDown,"","","CCP:4:O.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CardCoverCylindersDownControl,"Control Bit Sent to the Safety Routine","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CardCoverCylindersUp,"","","CCP:4:O.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CardCoverCylindersUpControl,"Control Bit Sent to the Safety Routine","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CardCoverDownContAux,"","","CCP:7:I.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CardCoverFailedToRun,"Directional Contactor Failed to Run","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,CardCoverFailedToRunTimer,"Failed to Run Timer","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,CardCoverFailedToStop,"Directional Contactor Failed to Stop","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,CardCoverFailedToStopTimer,"Failed to Stop Timer","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,CardCoverFaulted,"Direction Control Fault","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,CardCoverSafetyDownControl,"Safety Bit Mapped from Standard Bit","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,CardCoverSafetyUpControl,"Safety Bit Mapped from Standard Bit","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CardCoverUpContAux,"","","CCP:7:I.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CardDoorLocks,"","Solenoid","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,CardDoorLockStagger,"Stagger the Outputs","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,CardDoorReleaseStagger,"Stagger the Outputs$N","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CardFeedLightBarrier,"","","CRP2:12:I.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CardFeedrollTopHatch,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CardFeedrollTopHatch1,"","","CRP1:9:I.Pt00Data","(RADIX := Binary, ExternalAccess := Read/Write)"
ALIAS,,CardFeedrollTopHatch1Status,"","","CRP1:9:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardFeedrollTopHatch2,"","","CRP1:9:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardFeedrollTopHatchReleaseSol,"","","CRP2:4:O.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardGreenStackLight,"","","CRP2:16:O.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardHornStackLight,"","","CRP2:16:O.7","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CardLeftApronDoorEStopPB,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CardLeftApronDoorEStopPB1,"","","CRP1:1:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardLeftApronDoorEStopPB1Status,"","","CRP1:1:I.Pt03Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardLeftApronDoorEStopPB2,"","","CRP1:1:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CardLeftBottomAccessDoor,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CardLeftBottomAccessDoor1,"","","CRP1:6:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardLeftBottomAccessDoor1Status,"","","CRP1:6:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardLeftBottomAccessDoor2,"","","CRP1:6:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardLeftBottomAccessDoorReleaseSol,"","","CRP2:3:O.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CardLeftDoor1,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CardLeftDoor11,"","","CRP1:4:I.Pt04Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardLeftDoor11Status,"","","CRP1:4:I.Pt04Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardLeftDoor12,"","","CRP1:4:I.Pt05Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardLeftDoor1ReleaseSol,"","","CRP2:2:O.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CardLeftDoor2,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CardLeftDoor21,"","","CRP1:4:I.Pt06Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardLeftDoor21Status,"","","CRP1:4:I.Pt06Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardLeftDoor22,"","","CRP1:4:I.Pt07Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardLeftDoor2ReleaseSol,"","","CRP2:2:O.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CardLeftDoor3,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CardLeftDoor31,"","","CRP1:5:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardLeftDoor31Status,"","","CRP1:5:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardLeftDoor32,"","","CRP1:5:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardLeftDoor3ReleaseSol,"","","CRP2:2:O.7","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CardLeftDoor4,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CardLeftDoor41,"","","CRP1:5:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardLeftDoor41Status,"","","CRP1:5:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardLeftDoor42,"","","CRP1:5:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardLeftDoor4ReleaseSol,"","","CRP2:3:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CardLeftDoor5,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CardLeftDoor51,"","","CRP1:5:I.Pt04Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardLeftDoor51Status,"","","CRP1:5:I.Pt04Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardLeftDoor52,"","","CRP1:5:I.Pt05Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardLeftDoor5ReleaseSol,"","","CRP2:3:O.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CardLeftDoor6,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CardLeftDoor61,"","","CRP1:5:I.Pt06Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardLeftDoor61Status,"","","CRP1:5:I.Pt06Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardLeftDoor62,"","","CRP1:5:I.Pt07Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardLeftDoor6ReleaseSol,"","","CRP2:3:O.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CardLeftDoor7,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CardLeftDoor71,"","","CRP1:6:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardLeftDoor71Status,"","","CRP1:6:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardLeftDoor72,"","","CRP1:6:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardLeftDoor7ReleaseSol,"","","CRP2:3:O.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CardLeftFeedrollDoorEStopPB,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CardLeftFeedrollDoorEStopPB1,"","","CRP1:1:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardLeftFeedrollDoorEStopPB1Status,"","","CRP1:1:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardLeftFeedrollDoorEStopPB2,"","","CRP1:1:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CardLeftScaleBeltDoor,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CardLeftScaleBeltDoor1,"","","CRP1:4:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardLeftScaleBeltDoor1Status,"","","CRP1:4:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardLeftScaleBeltDoor2,"","","CRP1:4:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardLeftScaleBeltDoorReleaseSol,"","","CRP2:2:O.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CardMetalDetected,"Latched Bit Until Jogged Reverse","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CardMetalDetector,"","","CCP:8:I.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardRedStackLight,"","","CRP2:16:O.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CardRightApronDoorEStopPB,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CardRightApronDoorEStopPB1,"","","CRP1:1:I.Pt06Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardRightApronDoorEStopPB1Status,"","","CRP1:1:I.Pt06Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardRightApronDoorEStopPB2,"","","CRP1:1:I.Pt07Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CardRightBottomAccessDoor,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CardRightBottomAccessDoorReleaseSol,"","","CRP2:4:O.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardRightBottomPullCable1,"","","CRP1:8:I.Pt04Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardRightBottomPullCable1Status,"","","CRP1:8:I.Pt04Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardRightBottomPullCable2,"","","CRP1:8:I.Pt05Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CardRightDoor1,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CardRightDoor11,"","","CRP1:6:I.Pt06Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardRightDoor11Status,"","","CRP1:6:I.Pt06Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardRightDoor12,"","","CRP1:6:I.Pt07Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardRightDoor1ReleaseSol,"","","CRP2:3:O.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CardRightDoor2,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CardRightDoor21,"","","CRP1:7:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardRightDoor21Status,"","","CRP1:7:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardRightDoor22,"","","CRP1:7:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardRightDoor2ReleaseSol,"","","CRP2:3:O.7","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CardRightDoor3,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CardRightDoor31,"","","CRP1:7:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardRightDoor31Status,"","","CRP1:7:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardRightDoor32,"","","CRP1:7:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardRightDoor3ReleaseSol,"","","CRP2:4:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CardRightDoor4,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CardRightDoor41,"","","CRP1:7:I.Pt04Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardRightDoor41Status,"","","CRP1:7:I.Pt04Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardRightDoor42,"","","CRP1:7:I.Pt05Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardRightDoor4ReleaseSol,"","","CRP2:4:O.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CardRightDoor5,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CardRightDoor51,"","","CRP1:7:I.Pt06Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardRightDoor51Status,"","","CRP1:7:I.Pt06Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardRightDoor52,"","","CRP1:7:I.Pt07Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardRightDoor5ReleaseSol,"","","CRP2:4:O.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CardRightDoor6,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CardRightDoor61,"","","CRP1:8:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardRightDoor61Status,"","","CRP1:8:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardRightDoor62,"","","CRP1:8:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardRightDoor6ReleaseSol,"","","CRP2:4:O.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CardRightDoor7,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CardRightDoor71,"","","CRP1:8:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardRightDoor71Status,"","","CRP1:8:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardRightDoor72,"","","CRP1:8:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardRightDoor7ReleaseSol,"","","CRP2:4:O.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CardRightFeedrollDoorEStopPB,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CardRightFeedrollDoorEStopPB1,"","","CRP1:1:I.Pt04Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardRightFeedrollDoorEStopPB1Status,"","","CRP1:1:I.Pt04Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardRightFeedrollDoorEStopPB2,"","","CRP1:1:I.Pt05Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CardRightScaleBeltDoor,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CardRightScaleBeltDoor1,"","","CRP1:6:I.Pt04Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardRightScaleBeltDoor1Status,"","","CRP1:6:I.Pt04Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardRightScaleBeltDoor2,"","","CRP1:6:I.Pt05Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardRightScaleBeltDoorReleaseSol,"","","CRP2:3:O.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardTopLeftBrushWrap,"","","CRP2:12:I.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardTopRightBrushWrap,"","","CRP2:12:I.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CardYellowStackLight,"","","CRP2:16:O.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Card_Enabled,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,CCPComms,"","CommsCheck","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CCPEnclosureThermostat,"","","CCP:8:I.7","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CentralFiltrationRunning,"Pressure Switch$NRunning Proof","","CRP2:8:I.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,ChangedToNormalStopFault,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Chutefeed,"","FineOpener","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
COMMENT,,Chutefeed,"Chutefeed Reserve Hopper Call to FS52",,"Chutefeed.STATUS.CALLFORFIBER"
TAG,,ChutefeedBeater,"","Motor","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,ChutefeedBeaterCont,"","","CCP:10:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,ChutefeedBeaterContAux,"","","CCP:6:I.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,ChutefeedBoxLowerPE,"","","CRP2:8:I.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,ChutefeedBoxUpperPE,"","","CRP2:8:I.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,ChutefeedCompaction,"","Drive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,ChutefeedCompactionContAux,"","","CCP:6:I.7","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,ChutefeedCompactionRun,"","","CCP:10:O.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,ChutefeedCompactionSpeedRef,"","","CCP:5:O.Ch1Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,ChuteFeedDeliveryJogSpeed,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,ChutefeedDeliveryRoll,"","Drive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,ChutefeedDoorLocks,"","Solenoid","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,ChutefeedFeedroll,"","SEWDrive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,ChutefeedFeedrollContAux,"","","CCP:6:I.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,ChutefeedFeedrollRun,"","","CCP:10:O.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,ChutefeedFeedrollSpeedRef,"","","CCP:5:O.Ch0Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,ChuteFeedFollowSpeed,"","LadderScale","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,ChutefeedFrontAccessDoor,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,ChutefeedFrontAccessDoor1,"","","CRP1:4:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,ChutefeedFrontAccessDoor1Status,"","","CRP1:4:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,ChutefeedFrontAccessDoor2,"","","CRP1:4:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,ChutefeedFrontAccessDoorReleaseSol,"","","CRP2:2:O.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,ChutefeedFrontLeftLeftDoor,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,ChutefeedFrontLeftLeftDoor1,"Operator Side Left","","CRP1:3:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,ChutefeedFrontLeftLeftDoor1Status,"Operator Side Left","","CRP1:3:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,ChutefeedFrontLeftLeftDoor2,"Operator Side Left","","CRP1:3:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,ChutefeedFrontLeftRightDoor,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,ChutefeedFrontLeftRightDoor1,"Operator Side Right","","CRP1:3:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,ChutefeedFrontLeftRightDoor1Status,"Operator Side Right","","CRP1:3:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,ChutefeedFrontLeftRightDoor2,"Operator Side Right","","CRP1:3:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,ChutefeedFrontRightLeftDoor,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,ChutefeedFrontRightLeftDoor1,"Opposite Side Left","","CRP1:3:I.Pt04Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,ChutefeedFrontRightLeftDoor1Status,"Opposite Side Left","","CRP1:3:I.Pt04Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,ChutefeedFrontRightLeftDoor2,"Opposite Side Left","","CRP1:3:I.Pt05Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,ChutefeedFrontRightRightDoor,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,ChutefeedFrontRightRightDoor1,"Opposite Side Right","","CRP1:3:I.Pt06Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,ChutefeedFrontRightRightDoor1Status,"Opposite Side Right","","CRP1:3:I.Pt06Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,ChutefeedFrontRightRightDoor2,"Opposite Side Right","","CRP1:3:I.Pt07Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,ChutefeedPEStatus,"Debounced Status$N","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ChutefeedPETOF,"Debounce Timer","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,ChutefeedPETON,"Debounce Timer$N","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,ChutefeedPhotohelicCloseOnPressure,"Min","","CRP2:8:I.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,ChutefeedPhotohelicOpenOnPressure,"Call","","CRP2:8:I.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,ChuteFeedRollFollowReference,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,chuteFeedTest,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ChutefeedVentilators,"","Drive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,ChuteFeedVentilatorsTempContactor,"","","CCP:11:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,ChuteFeedVentilatorsTempContactorFB,"","","CCP:9:I.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,ChuteReserveHopperLeftAccessDoor,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,ChuteReserveHopperLeftAccessDoor1,"","","CRP1:9:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,ChuteReserveHopperLeftAccessDoor1Status,"","","CRP1:9:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,ChuteReserveHopperLeftAccessDoor2,"","","CRP1:9:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,ChuteReserveHopperRightAccessDoor,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,ChuteReserveHopperRightAccessDoor1,"","","CRP1:9:I.Pt04Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,ChuteReserveHopperRightAccessDoor1Status,"","","CRP1:9:I.Pt04Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,ChuteReserveHopperRightAccessDoor2,"","","CRP1:9:I.Pt05Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Chute_Delay_On,"","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,Chute_Delay_Run,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ConveyorMovingTmr1,"Timer to Confirm Conveyor Movement Using the Prox","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,ConveyorMovingTmr2,"Timer to Confirm Conveyor Movement Using the Prox","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,CopyRecipeIndex,"Index Value for the $QCopy From$Q Recipe","INT","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,CopyRecipeSelectOS1,"One Shot","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,CopyRecipeSelectOS2,"One Shot","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Crosslapper,"","Drive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,CrosslapperCV1AccessDoor,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CrosslapperCV1AccessDoor1,"","","CRP1:2:I.Pt04Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CrosslapperCV1AccessDoor1Status,"","","CRP1:2:I.Pt04Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CrosslapperCV1AccessDoor2,"","","CRP1:2:I.Pt05Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CrosslapperCV1AccessDoorRelSol,"","","CRP2:4:O.7","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CrosslapperEStop,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CrosslapperEStop1,"","","PLCCP:2:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CrosslapperEStop1Status,"","","PLCCP:2:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CrosslapperEStop1StatusDelete,"","","PLCCP:2:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CrosslapperEStop2,"","","PLCCP:2:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CrosslapperEStopDilo,"","","PLCCP:12:I.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CrosslapperInline,"","","PLCCP:12:I.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CrosslapperLoadDataTimer,"Timer to Initiate Load in the Crosslapper PLC","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CrosslapperMessageEStopMaster,"","","PLCCP:19:O.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CrosslapperPlantOn,"","","PLCCP:19:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CrosslapperReadData,"JUST A LABEL","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CrosslapperReadyToStart,"","","PLCCP:12:I.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CrosslapperResetEStop,"","","PLCCP:19:O.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CrosslapperSafetyExpansion1,"","","PLCCP:5:O.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CrosslapperSafetyExpansion2,"","","PLCCP:5:O.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CrosslapperSafetyExpansionMonitor,"","","PLCCP:3:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CrosslapperSafetyExpansionMonitorStatus,"","","PLCCP:3:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CrosslapperSoftwareFastStop,"","","PLCCP:12:I.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CrosslapperSpeedFeedback,"","","PLCCP:7:I.Ch0Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,CrosslapperSpeedRef,"","","PLCCP:9:O.Ch0Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,CrosslapperZone,"","SafetyZone","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,CrosslapperZoneExpansionUnitStatus,"","","PLCCP:5:I.Pt00OutputStatus","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Crosslapper_Analog_Maximum,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Crosslapper_Analog_Minimum,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Crosslapper_Bypass_Maximum,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Crosslapper_Info,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Crosslapper_Input_Maximum,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Crosslapper_Output_Maximum,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Crosslappe_Output_Minimum,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,CRP1Comms,"","CommsCheck","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,CRP2Comms,"","CommsCheck","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,CurrentIOStatus,"","STRING","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,CurrentLinePercent,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,CurrentSPRecipe,"","Recipe","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,DataFromExitPLC,"","DataTransfer","","(Class := Standard, Producer := ""ExitPLC"", RemoteTag := ""DataToCardPLC"", RemoteFile := 0, RPI := 20, Unicast := true, ExternalAccess := Read/Write)"
TAG,,DataToExitPLC,"Produced Tag to Exit PLC$N(DO NOT REMOVE)","DataTransfer","","(Class := Standard, ProduceCount := 1, ProgrammaticallySendEventTrigger := false, UnicastPermitted := true, Constant := false, ExternalAccess := Read/Write, MinimumRPI := 0.200, MaximumRPI := 536870.900, DefaultRPI := 0)"
TAG,,DeliveryRollSpeedScale,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,DeliveryRoll_Scale,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,DrafterBottomRollersLimitSwitch,"","","CRP2:14:I.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,DrafterDoorLocks,"","Solenoid","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,DrafterG1DrawRatio,"Draw Setpoint in Ratio Format","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,DrafterG2DrawRatio,"Draw Setpoint in Ratio Format","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,DrafterG3DrawRatio,"Draw Setpoint in Ratio Format","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,DrafterG4DrawRatio,"Draw Setpoint in Ratio Format","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,DrafterG5DrawRatio,"Draw Setpoint in Ratio Format","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,DrafterGroup1,"","SEWDrive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,DrafterGroup2,"","SEWDrive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,DrafterGroup3,"","SEWDrive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,DrafterGroup4,"","SEWDrive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,DrafterGroup5,"","SEWDrive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,DrafterLeftDoor1,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,DrafterLeftDoor11,"","","CRP1:8:I.Pt06Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,DrafterLeftDoor11Status,"","","CRP1:8:I.Pt06Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,DrafterLeftDoor12,"","","CRP1:8:I.Pt07Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,DrafterLeftDoor1ReleaseSol,"","","CRP2:5:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,DrafterLeftEStopPB,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,DrafterLeftEStopPB1,"","","CRP1:2:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,DrafterLeftEStopPB1Status,"","","CRP1:2:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,DrafterLeftEStopPB2,"","","CRP1:2:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,DrafterLiftMotor,"","Motor","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,DrafterLiftMotorDownContAux,"","","CCP:9:I.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,DrafterLiftMotorDownRun,"","","CCP:10:O.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,DrafterLiftMotorMSP,"","","CCP:6:I.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,DrafterLiftMotorUpContAux,"","","CCP:9:I.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,DrafterLiftMotorUpRun,"","","CCP:10:O.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,DrafterRightDoor1,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,DrafterRightDoor11,"","","CRP1:9:I.Pt06Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,DrafterRightDoor11Status,"","","CRP1:9:I.Pt06Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,DrafterRightDoor12,"","","CRP1:9:I.Pt07Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,DrafterRightDoor1ReleaseSol,"","","CRP2:5:O.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,DrafterRightEStopPB,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,DrafterRightEStopPB1,"","","CRP1:2:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,DrafterRightEStopPB1Status,"","","CRP1:2:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,DrafterRightEStopPB2,"","","CRP1:2:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,DrafterTopRollersLimitSwitch,"","","CRP2:14:I.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Drafter_enabled,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,DumpCompleteTimer,"Time for Weight Setpoint Reached Reset","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,ExitEquipment24VStatus,"","","PLCCP:13:I.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,ExitEquipmentEStop,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,ExitEquipmentEStop1,"","","PLCCP:2:I.Pt06Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,ExitEquipmentEStop1Status,"","","PLCCP:2:I.Pt06Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,ExitEquipmentEStop2,"","","PLCCP:2:I.Pt07Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,ExitEquipmentReadyToStart,"Accumulator Full","","PLCCP:13:I.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,ExitEquipmentSafetyExpansion1,"","","PLCCP:5:O.Pt06Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,ExitEquipmentSafetyExpansion2,"","","PLCCP:5:O.Pt07Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,ExitEquipmentSafetyExpansionMonitor,"","","PLCCP:3:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,ExitEquipmentSafetyExpansionMonStatus,"","","PLCCP:3:I.Pt03Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,ExitEquipmentZone,"","SafetyZone","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,ExitEquipmentZoneExpansionUnitStatus,"","","PLCCP:5:I.Pt06OutputStatus","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,ExitPLCComms,"","CommsCheck","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,FastStopFaults,"","Faults","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,FaultedString,"$QFaulted$Q String for Status","STRING","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,FeedRoll,"","SEWDrive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,FeedrollJogReversePB,"","","CRP2:8:I.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,FeedRollJogReverseTimer,"Timer to Unlatch Metal Detected","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,FeedRollPIDOutSet,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,FeedRollPIDProductionActual,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,FeedRollPIDProductionTarget,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,FeedRollRampedSetpoint,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,FeedRollSetpoint,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,FeedRollTargetSetpoint,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,FeedRoll_Setpoint_Mode,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,FeedRoll_Weigh_Mode,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,FeetToMetersMultiplier,"Multiplier for Conversion","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,FiveMinuteTimer,"","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,FOFeedroll,"","Drive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,FollowScale,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,FOOutfeedFan,"","Drive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,ForceZone10,"","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ForceZone11,"","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ForceZone12,"","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ForceZone16,"","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,FS51Beater,"","Motor","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,FS51BeaterCont,"","","OBCP:18:O.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,FS51BeaterContAux,"","","OBCP:14:I.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,FS51BeaterZeroSpeed,"","","OBCP:1:I.Pt05Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,FS51BeaterZeroSpeedStatus,"","","OBCP:1:I.Pt05Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,FS51BeaterZSpeedStatus,"Motor at Stand Still Delayed Status","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,FS51FiberLowAlarmTimer,"Alarm Delay","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,FS51InspectionDoorSwitch,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,FS51InspectionDoorSwitch1,"","","VBORP:2:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,FS51InspectionDoorSwitch1Status,"","","VBORP:2:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,FS51InspectionDoorSwitch2,"","","VBORP:2:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,FS51LowPEStateTOF,"","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,FS51LowPEStateTON,"","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,FS51ReserveSiloFeedroll,"","Drive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,FS51SiloFiberLevelLowerPE,"","","VBORP:4:I.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,FS51SiloFiberLevelUpperPE,"","","VBORP:4:I.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,FS51System,"","FineOpener","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,FS51_Ready,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,FS52Beater,"","Motor","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,FS52BeaterCont,"","","OBCP:18:O.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,FS52BeaterContAux,"","","OBCP:14:I.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,FS52BeaterZeroSpeed,"","","OBCP:1:I.Pt07Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,FS52BeaterZeroSpeedStatus,"","","OBCP:1:I.Pt07Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,FS52BeaterZSpeedStatus,"Motor at Stand Still Delayed Status","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,FS52Comms,"","CommsCheck","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,FS52FeedRollAdjustedSpeed,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,FS52FeedRollMinimum,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,FS52FeedRollMinSpeed,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,FS52FeedRollSpeedControl,"","LadderScale","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,FS52FiberLowAlarmTimer,"Alarm Delay$N","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,FS52LowerInspectionDoorSwitch,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,FS52LowerInspectionDoorSwitch1,"","","FS52:2:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,FS52LowerInspectionDoorSwitch1Status,"","","FS52:2:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,FS52LowerInspectionDoorSwitch2,"","","FS52:2:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,FS52LowPEStateTOF,"","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,FS52LowPEStateTON,"","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,FS52PanelEStopPB,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,FS52PanelEStopPB1,"","","FS52:1:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,FS52PanelEStopPB1Status,"","","FS52:1:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,FS52PanelEStopPB2,"","","FS52:1:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,FS52ReserveSiloFeedroll,"","Drive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,FS52ReserveSiloOutfeedFan,"","Drive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,FS52RPControlPower,"","","OBCP:11:I.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,FS52SiloFiberLowerPE,"","","FS52:4:I.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,FS52SiloFiberUpperPE,"","","FS52:4:I.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,FS52System,"","FineOpener","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,FS52UpperInspectionDoorSwitch,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,FS52UpperInspectionDoorSwitch1,"","","FS52:2:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,FS52UpperInspectionDoorSwitch1Status,"","","FS52:2:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,FS52UpperInspectionDoorSwitch2,"","","FS52:2:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,FS52_Ready,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
