remark,"CSV-Import-Export"
TAG,,FS5XLowAlarmDelay,"Delay Fiber Low Alarm Timer","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,FS5XLowFiberAlarmLatch,"One of the Silos is Low on Fiber","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,FS5XLowFiberAlarmSlowMode,"Activate Slow Mode if one of the FS5 Silos is Low","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,GlobalSafetyExpansionMonitor,"","","OBCP:3:I.Pt06Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,GlobalSafetyExpansionMonitorStatus,"","","OBCP:3:I.Pt06Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,GlobalSafetyInputStatus,"Status of All Global  Safety Inputs","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,HMI1NormalStopPB,"","","PLCCP:11:I.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,HMI3NormalStopPB,"","","PLCCP:11:I.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,HMI4NormalStopPB,"","","PLCCP:11:I.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,HMIBottomScramblerRoll2Speed,"Roll 2 Speed for HMI Display","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMIStation1EStopPB,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,HMIStation1EStopPB1,"","","PLCCP:1:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,HMIStation1EStopPB1Status,"","","PLCCP:1:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,HMIStation1EStopPB2,"","","PLCCP:1:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,HMIStation1GreenPL,"","","PLCCP:16:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,HMIStation1Horn,"","","PLCCP:16:O.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,HMIStation1RedPL,"","","PLCCP:16:O.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,HMIStation1YellowPL,"","","PLCCP:16:O.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,HMIStation2EStopPB,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,HMIStation2GreenPL,"","","PLCCP:16:O.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,HMIStation2Horn,"","","PLCCP:16:O.7","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,HMIStation2Horn120,"","","PLCCP:17:O.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,HMIStation2RedPL,"","","PLCCP:16:O.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,HMIStation2YellowPL,"","","PLCCP:16:O.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,HMIStation3EStopPB,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,HMIStation3EStopPB1,"","","PLCCP:1:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,HMIStation3EStopPB1Status,"","","PLCCP:1:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,HMIStation3EStopPB2,"","","PLCCP:1:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,HMIStation3Horn120,"","","PLCCP:17:O.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,HMIStation4EStopPB,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,HMIStation4EStopPB1,"","","PLCCP:1:I.Pt06Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,HMIStation4EStopPB1Status,"","","PLCCP:1:I.Pt06Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,HMIStation4EStopPB2,"","","PLCCP:1:I.Pt07Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,HMIStation4GreenPL,"","","PLCCP:17:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,HMIStation4Horn,"","","PLCCP:17:O.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,HMIStation4RedPL,"","","PLCCP:17:O.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,HMIStation4YellowPL,"","","PLCCP:17:O.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,HMITopScramblerRoll2Speed,"Roll 2 Speed for HMI Display","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_BlendingAlarmSilence,"Button on the HMI","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CalenderReadyToStart,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CalenderSpeedFPM,"Calender Speed in Feet/Minute","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CalenderSpeedMPM,"Calender Speed in Meters/Minute","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CalenderSpeedRefFPM,"Speed Ref Being Sent to the Calender in Feet/Minute","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CalenderSpeedRefMPM,"Reference Being Sent to the Calender in Meters/Minute","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CancelRecipeAction,"Cancel Requested Recipe Action","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CopyRecipe,"First Step in Copying a Recipe","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CopyRecipeActive,"First Step is Active for Copying a Recipe","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CopyRecipeConfirm,"Copy Recipe Request Confirm Command","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CopySelectRecipe,"Index Value for Selected the $QCopy From$Q Recipe","INT","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CopySelectRecipeDec,"Decrement Command for Selecting the $QCopy From$Q Recipe","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CopySelectRecipeInc,"Increment Command for Selecting the $QCopy From$Q Recipe","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperApronHeightMax,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperApronHeightMin,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperApronHeightRMax,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperApronHeightRMin,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperDraftMax,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperDraftMin,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperEntryWidthMax,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperEntryWidthMin,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperExitWidthLMax,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperExitWidthLMin,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperExitWidthMax,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperExitWidthMin,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperLayerOverlapMax,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperLayerOverlapMin,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperNumberOfLayersMax,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperNumberOfLayersMin,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperProf1Max,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperProf1Min,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperProf2Max,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperProf2Min,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperProf3Max,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperProf3Min,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperProf4Max,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperProf4Min,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperProf5Max,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperProf5Min,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperProf6Max,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperProf6Min,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperProf7Max,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperProf7Min,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperProf8Max,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperProf8Min,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperProfMax,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperProfMin,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperSetpointError,"Entered Setpoint Out of Range for the Crosslapper","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperSpeedMPM,"Crosslapper Speed Feedback in Meters/Minute for Display","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_CrosslapperSpeedRefMPM,"Speed Setpoint Sent to the Crosslapper in Meter/Minute","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_DisableMahloControl,"Command$N","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_DrafterBottomRollersLimit,"Display for HMI","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_DrafterSectionDraw,"Total Draw for Drafter Section","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_DrafterSectionDrawRatio,"Drafter Section Total Draw Ratio","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_DrafterTopRollersLimit,"Display for HMI","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_EnableMahloControl,"Command","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_ExitEquipmentReady,"Display for Screen","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_FeedrollToSetpointMode,"Command from HMI","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_FeedRollToWeighMode,"Command from HMI","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_FingerRollersDraft,"Setpoint Data to be Scaled Before Going to the Looms$' PLC","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_InfeedApronDraft,"Setpoint Data to be Scaled Before Going to the Looms$' PLC","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_LineTotalDraw,"Total Line Draw from Apron to Calender","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_LoadedRecipe,"For HMI Display$NValue from Loaded Recipe","Recipe","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_LoadRecipe,"Command to Load Recipe to Line","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_LoadRecipeActive,"The First Step to Load Recipe Is Active$N(Confirmation Required to Complete)","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_LoadRecipeConfirm,"Step 2 In Loading a Recipe$N","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_LoadSelectRecipe,"Recipe Selected for Loading","INT","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_LoadSelectRecipeDec,"Decrement Selected Load Recipe","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_LoadSelectRecipeInc,"Increment Selected Load Recipe","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_LoomSetpointError,"Entered Setpoint Out of Range for Looms","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_LoomSpeedFPM,"Loom Speed in Feet/Minute","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_LoomSpeedMPM,"Loom Speed in Meters/Minute","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_LoomsSpeedRefFPM,"Reference Being Sent to the Looms in Feet/Minute","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_LoomsSpeedRefMPM,"Reference Sent to to Looms in Meters/Minute","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1AdvancePerStroke,"Setpoint Data to be Scaled Before Going to the Looms$' PLC","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1AdvancePerStrokeMax,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1AdvancePerStrokeMin,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1AdvancePerStrokeSetpointFB,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1DrawOffDraft,"Setpoint Data to be Scaled Before Going to the Looms$' PLC","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1DrawOffDraftActual,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1DrawOffDraftSetpointFB,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1DrawOffSpeedActual,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1FingerRollerDraftActual,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1FingerRollerDraftMax,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1FingerRollerDraftMin,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1FingerRollerDraftSetpointFB,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1FingerRollerGapActual,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1FingerRollerSpeedActual,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1Gap,"Setpoint Data to be Scaled Before Going to the Looms$' PLC","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1GapActual,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1GapMax,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1GapMin,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1GapSetpointFB,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1InfeedApronDraftMax,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1InfeedApronDraftMin,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1InfeedDraftActual,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1InfeedDraftMax,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1InfeedDraftMin,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1InfeedDraftSetpointFB,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1InfeedSpeedActual,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1InfeedSpeedSetpointFB,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1NeedleDensitySetpointFB,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1needleLength,"Setpoint Data to be Scaled Before Going to the Looms$' PLC","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1NeedleLengthMax,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1NeedleLengthMin,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1NeedleLengthSetpointFB,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1OutfeedDraftMax,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1OutfeedDraftMin,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1Penetration,"Setpoint Data to be Scaled Before Going to the Looms$' PLC","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1PenetrationAcutal,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1PenetrationMax,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1PenetrationMin,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1PenetrationSetpointFB,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1SpeedMasterActual,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1StitchingDensitySetpointFB,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M1StrokeFrequencyActual,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2AdvancePerStroke,"Setpoint Data to be Scaled Before Going to the Looms$' PLC","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2AdvancePerStrokeMax,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2AdvancePerStrokeMin,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2AdvancePerStrokeSetpointFB,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2DrawOffDraft,"Setpoint Data to be Scaled Before Going to the Looms$' PLC","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2DrawOffDraftActual,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2DrawOffDraftSetpointFB,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2DrawOffSpeedActual,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2Gap,"Setpoint Data to be Scaled Before Going to the Looms$' PLC","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2GapActual,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2GapMax,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2GapMin,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2GapSetpointFB,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2InfeedDraft,"Setpoint Data to be Scaled Before Going to the Looms$' PLC","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2InfeedDraftActual,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2InfeedDraftMax,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2InfeedDraftMin,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2InfeedDraftSetpointFB,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2InfeedSpeedActual,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2InfeedSpeedSetpointFB,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2NeedleDensityBottomSetpointFB,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2NeedleDensityTopSetpointFB,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2NeedleLengthBottom,"Setpoint Data to be Scaled Before Going to the Looms$' PLC","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2NeedleLengthBottomMax,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2NeedleLengthBottomMin,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2NeedleLengthBottomSetpointFB,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2NeedleLengthTop,"Setpoint Data to be Scaled Before Going to the Looms$' PLC","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2NeedleLengthTopMax,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2NeedleLengthTopMin,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2NeedleLengthTopSetpointFB,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2OutfeedDraftMax,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2OutfeedDraftMin,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2PenetrationBottom,"Setpoint Data to be Scaled Before Going to the Looms$' PLC","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2PenetrationBottomActual,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2PenetrationBottomMax,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2PenetrationBottomMin,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2PenetrationBottomSetpointFB,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2PenetrationTop,"Setpoint Data to be Scaled Before Going to the Looms$' PLC","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2PenetrationTopActual,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2PenetrationTopMax,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2PenetrationTopMin,"Value Derived from Siemens PLC Registers","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2PenetrationTopSetpointFB,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2StitchingDensitySetpointFB,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_M2StrokeFrequencyActual,"Read from the Looms PLC and Scaled $N(if Necessary)","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_NewRecipeName,"New Recipe Name for the $QPaste To$Q Recipe","STRING","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_PasteSelectRecipe,"Index Value for Selected the $QPaste To$Q Recipe","INT","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_PasteSelectRecipeDec,"Decrement Command for Selecting the $QPaste To$Q Recipe","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_PasteSelectRecipeInc,"Increment Command for Selecting the $QPaste To$Q Recipe","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_RCApronHeightFBLeft,"Scaled Value From the Red Lion DSP","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_RCApronHeightFBRight,"Scaled Value From the Red Lion DSP","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_RCCrosslapperDraft,"Scaled Value From the Red Lion DSP","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_RCEntryWidth,"Scaled Value From the Red Lion DSP","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_RCExitWidthLeft,"Scaled Value From the Red Lion DSP","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_RCExitWidthRight,"Scaled Value From the Red Lion DSP","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_RCLayerOverlap,"Scaled Value From the Red Lion DSP","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_RCNumberOfLayers,"Scaled Value From the Red Lion DSP","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_RCProfileFB0,"Scaled Value From the Red Lion DSP","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_RCProfileFB1,"Scaled Value From the Red Lion DSP","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_RCProfileFB2,"Scaled Value From the Red Lion DSP","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_RCProfileFB3,"Scaled Value From the Red Lion DSP","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_RCProfileFB4,"Scaled Value From the Red Lion DSP","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_RCProfileFB5,"Scaled Value From the Red Lion DSP","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_RCProfileFB6,"Scaled Value From the Red Lion DSP","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_RCProfileFB7,"Scaled Value From the Red Lion DSP","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_RCProfileFB8,"Scaled Value From the Red Lion DSP","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_SaveRecipe,"Command to Save Current Setpoints to Selected Recipe$N","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_SaveRecipeActive,"First Step in Saving Recipe$NConfirm to Follow","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_SaveRecipeConfirm,"Save Recipe Command Confirm","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_SaveRecipeName,"","STRING","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_SaveSelectRecipe,"Save Recipe Index$N(Recipe to Receive Values)","INT","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_SaveSelectRecipeDec,"Decrement $QSave to$Q Recipe Index","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_SaveSelectRecipeInc,"Increment $QSave to$Q Recipe Index","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_SendCrosslapperSetpoints,"Manual Pushbutton from HMI to Send Entered Values","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_SendLoomSetpoints,"Manual Pushbutton from HMI to Send Entered Values","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_StartMahloControl,"Command","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,HMI_Station1SlowModePB,"","","PLCCP:11:I.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,HMI_Station2SlowModePB,"","","PLCCP:11:I.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,HMI_Station4SlowModePB,"","","PLCCP:11:I.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,HMI_StopMahloControl,"Command$N","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_ViewRecipe,"","Recipe","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_ViewSelectRecipe,"Index for $QView$Q Recipe","DINT","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_ViewSelectRecipeDec,"Decrement Command for $QView$Q Recipe","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_ViewSelectRecipeInc,"Increment Command for $QView$Q Recipe","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_WCApronHeightLeftSetpoint,"Setpoint Data to be Scaled Before Going to the XLPR PLC","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_WCApronHeightRightSetpoint,"Setpoint Data to be Scaled Before Going to the XLPR PLC","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_WCLapperDraft,"Setpoint Data to be Scaled Before Going to the XLPR PLC","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_WCLapperEntryWidth,"Setpoint Data to be Scaled Before Going to the XLPR PLC","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_WCLapperExitWidthLeft,"Setpoint Data to be Scaled Before Going to the XLPR PLC","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_WCLapperExitWidthRight,"Setpoint Data to be Scaled Before Going to the XLPR PLC","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_WCLayerOverlap,"Setpoint Data to be Scaled Before Going to the XLPR PLC","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_WCNumberOfLayers,"Setpoint Data to be Scaled Before Going to the XLPR PLC","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_WCProfileSetpoint0,"Setpoint Data to be Scaled Before Going to the XLPR PLC","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_WCProfileSetpoint1,"Setpoint Data to be Scaled Before Going to the XLPR PLC","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_WCProfileSetpoint2,"Setpoint Data to be Scaled Before Going to the XLPR PLC","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_WCProfileSetpoint3,"Setpoint Data to be Scaled Before Going to the XLPR PLC","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_WCProfileSetpoint4,"Setpoint Data to be Scaled Before Going to the XLPR PLC","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_WCProfileSetpoint5,"Setpoint Data to be Scaled Before Going to the XLPR PLC","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_WCProfileSetpoint6,"Setpoint Data to be Scaled Before Going to the XLPR PLC","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_WCProfileSetpoint7,"Setpoint Data to be Scaled Before Going to the XLPR PLC","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_WCProfileSetpoint8,"Setpoint Data to be Scaled Before Going to the XLPR PLC","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HornBeeper,"On 1 Cycle$NOff 1 Cycle$Nof Blending Horn Timer","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HornFlipFlopBit,"Bit for Toggling the JK Flipflop","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HornJK,"","JKFlipFLop","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,InitiateCopyRecipe,"Copy Recipe Request Confirmed","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,InitiateLoadRecipe,"Load Recipe Confirmed and Load Initiated","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,InitiateSaveRecipe,"Actual Save Action Bit","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,IOLEDDescriptions,"","STRING[5]","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,IOModuleFault,"An Item in the I/O Configuration is Faulted","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,IO_LEDStatus,"","INT","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,LeftMetalDetectorBuzzer,"","","PLCCP:18:O.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,LeftMetalDetectorLight,"","","PLCCP:18:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,LeftSideBuzzerTime,"Time for Buzzer","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,LeftSideMetalDetected,"Left Metal Detector Triggered","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,LeftSideMetalDetector,"","","PLCCP:14:I.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,LineActRamp,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,LineSetSpeed,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,LineStoppedOS,"One shot","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Line_Ready,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Line_Start,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,LoadRecipeIndex,"Index Number for Indirect Addressing","INT","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,LoadRecipeSelectOS1,"One Shot","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,LoadRecipeSelectOS2,"One Shot","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,Local24VDCControlPower,"","","CCP:6:I.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,LoomDifference,"Positive = Analog Too Fast","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,LoomsEStop,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,LoomsEStop1,"","","PLCCP:2:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,LoomsEStop1Status,"","","PLCCP:2:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,LoomsEStop2,"","","PLCCP:2:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,LoomsEStopDilo,"","","PLCCP:12:I.7","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,LoomsInline,"","","PLCCP:12:I.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,LoomsLoadDataTimer,"Timer to Initiate Load in the Looms$' PLC","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,LoomsMessageEStopMaster,"","","PLCCP:20:O.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,LoomsPlantOn,"","","PLCCP:20:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,LoomsReadyToStart,"","","PLCCP:12:I.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,LoomsResetEStop,"","","PLCCP:20:O.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,LoomsSafetyExpansion1,"","","PLCCP:5:O.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,LoomsSafetyExpansion2,"","","PLCCP:5:O.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,LoomsSafetyExpansionMonitor,"","","PLCCP:3:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,LoomsSafetyExpansionMonitorStatus,"","","PLCCP:3:I.Pt01Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,LoomsSoftwareFastStop,"","","PLCCP:12:I.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,LoomsSpeedFeedback,"","","PLCCP:7:I.Ch1Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,LoomsSpeedRef,"","","PLCCP:9:O.Ch1Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,LoomsSpeedRefScaler,"","Scaler","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,LoomsSpeedScaler,"","Scaler","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,LoomsZone,"","SafetyZone","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,LoomsZoneExpansionUnitStatus,"","","PLCCP:5:I.Pt02OutputStatus","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Looms_Enabled,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Looms_Info,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Looms_Off,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Looms_On,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,LowFiberHornTimer,"Timer for Pulsing Horn","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,MainCylinder,"","SEWDrive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,MainCylinderBrakeResistorTherm,"","","CCP:6:I.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,MainScaleActWeight,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,MainscaleAverage,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
