remark,"CSV-Import-Export"
TAG,,MainScaleSetpoint,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,MaximumPoundsProduction,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,MaximumProduction,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,MetalDetectorPower,"Metal Detectors Power Relay","","PLCCP:14:I.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,MetalDetectTestOS,"One Shot","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,MetalDetectTestTimer,"","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,MetersToFeetMultiplier,"Multiplier for Conversion$N","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,No,"Always Off","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,NormalStopFaults,"","Faults","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,NotApplicable,"Doesn$'t Matter","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,nothing,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,OB1DisconnectAux,"","","OBCP:10:I.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,OB1DisconnectSafety,"Mapped from Non-Safety Input","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,OB1DisconnectToSafety,"For Safety Mapping","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,OB1RPComms,"","CommsCheck","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,OB2DisconnectAux,"","","OBCP:10:I.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,OB2DisconnectSafety,"Mapped from Non-Safety Input","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,OB2DisconnectToSafety,"For Safety Mapping","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,OB2RPComms,"","CommsCheck","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,OB3DisconnectAux,"","","OBCP:10:I.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,OB3DisconnectSafety,"Mapped from Non-Safety Input","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,OB3DisconnectToSafety,"For Safety Mapping","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,OB3RPComms,"","CommsCheck","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,OB4DisconnectAux,"","","OBCP:10:I.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,OB4DisconnectSafety,"Mapped from Non-Safety Input","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,OB4DisconnectToSafety,"For Safety Mapping","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,OB4RPComms,"","CommsCheck","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,OB5DisconnectAux,"","","OBCP:10:I.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,OB5DisconnectSafety,"Mapped from Non-Safety Input","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,OB5DisconnectToSafety,"For Safety Mapping","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,OB5RPComms,"","CommsCheck","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,OBCPComms,"","CommsCheck","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,OBCPEnclosureThermostat,"","","OBCP:11:I.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,OBCPLocalControlPower,"","","OBCP:10:I.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,OBCPRemoteControlPower,"","","OBCP:10:I.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,PasteRecipeIndex,"Index Value for the $QPaste To$Q Recipe","INT","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,PasteRecipeSelectOS1,"One Shot","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,PasteRecipeSelectOS2,"One Shot","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,PhotohelicMinDebounceTimer,"","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,PLCCPComms,"","CommsCheck","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,PLCCPThermostat,"","","PLCCP:11:I.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,PoundsDisplayAverageSeconds,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,PoundsPerHour,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,PoundsPerHour1,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Pounds_Smoothing,"","DriveRamp","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,ProgramScanCount,"","DINT","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ProttTransportMotor,"","Motor","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,ProttTransportMotorCont,"","","CCP:10:O.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,ProttTransportMotorContAux,"","","CCP:8:I.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RCApronHeightFBLeft,"Read From$NDB151:74","","RedLionDSP:I.Data[111]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RCApronHeightFBRight,"Read From$NDB151:76","","RedLionDSP:I.Data[112]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RCCrosslapperApronHeightMax,"","","RedLionDSP:I.Data[131]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RCCrosslapperApronHeightMin,"","","RedLionDSP:I.Data[130]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RCCrosslapperDraft,"Read From$NDB151:26","","RedLionDSP:I.Data[101]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RCCrosslapperDraftMax,"","","RedLionDSP:I.Data[119]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RCCrosslapperDraftMin,"","","RedLionDSP:I.Data[118]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RCCrosslapperEntryWidthMax,"","","RedLionDSP:I.Data[125]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RCCrosslapperEntryWidthMin,"","","RedLionDSP:I.Data[124]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RCCrosslapperExitWidthMax,"","","RedLionDSP:I.Data[123]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RCCrosslapperExitWidthMin,"","","RedLionDSP:I.Data[122]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RCCrosslapperLayerOverlapMax,"","","RedLionDSP:I.Data[129]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RCCrosslapperLayerOverlapMin,"","","RedLionDSP:I.Data[128]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RCCrosslapperNumberOfLayersMax,"","","RedLionDSP:I.Data[127]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RCCrosslapperNumberOfLayersMin,"","","RedLionDSP:I.Data[126]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RCCrosslapperProfMax,"","","RedLionDSP:I.Data[121]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RCCrosslapperProfMin,"","","RedLionDSP:I.Data[120]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RCEntryWidth,"Read From$NDB151:96","","RedLionDSP:I.Data[115]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RCExitWidthLeft,"Read From$NDB151:98","","RedLionDSP:I.Data[116]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RCExitWidthRight,"Read From$NDB151:100","","RedLionDSP:I.Data[117]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RCLayerOverlap,"Read From$NDB151:94","","RedLionDSP:I.Data[114]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RCNumberOfLayers,"Read From$NDB151:92","","RedLionDSP:I.Data[113]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RCProfileFB0,"Read From$NDB151:28","","RedLionDSP:I.Data[102]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RCProfileFB1,"Read From$NDB151:30","","RedLionDSP:I.Data[103]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RCProfileFB2,"Read From$NDB151:32","","RedLionDSP:I.Data[104]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RCProfileFB3,"Read From$NDB151:34","","RedLionDSP:I.Data[105]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RCProfileFB4,"Read From$NDB151:36","","RedLionDSP:I.Data[106]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RCProfileFB5,"Read From$NDB151:38","","RedLionDSP:I.Data[107]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RCProfileFB6,"Read From$NDB151:40","","RedLionDSP:I.Data[108]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RCProfileFB7,"Read From$NDB151:42","","RedLionDSP:I.Data[109]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RCProfileFB8,"Read From$NDB151:44","","RedLionDSP:I.Data[110]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RCSetpointError,"Read From$N106.2","","RedLionDSP:I.Data[100].10","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Recipes,"","Recipe[300]","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,RedLionDSPComms,"","CommsCheck","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,RH1BlowInHood1Sol,"","","RH1RP:6:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH1BlowInHood2Sol,"","","RH1RP:6:O.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH1BlowInHoodBetweenPE,"","","RH1RP:5:I.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH1BlowInHoodPE1,"","","RH1RP:5:I.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH1BlowInHoodPE2,"","","RH1RP:5:I.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH1BlowInHoodValve1Confirm,"","","RH1RP:5:I.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH1BlowInHoodValve2Confirm,"","","RH1RP:5:I.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,RH1DeliveryFan,"","Motor","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,RH1DeliveryFanCont,"","","OBCP:17:O.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH1DeliveryFanContAux,"","","OBCP:13:I.6","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH1DemandSignal,"","","RH1RP:7:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH1DisconnectAux,"","","OBCP:11:I.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,RH1Doffer,"","Motor","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,RH1DofferCont,"","","OBCP:17:O.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH1DofferContAux,"","","OBCP:13:I.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH1DofferZeroSpeed,"","","OBCP:1:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH1DofferZeroSpeedStatus,"","","OBCP:1:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,RH1DofferZSpeedStatus,"Motor at Stand Still Delayed Status","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,RH1DoorLocks,"","Solenoid","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,RH1ExtendedApron,"","Drive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,RH1ExtendedApronPE,"","","RH1RP:5:I.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,RH1LeftEStopPB,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,RH1LeftEStopPB1,"","","RH1RP:1:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH1LeftEStopPB1Status,"","","RH1RP:1:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH1LeftEStopPB2,"","","RH1RP:1:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,RH1LiftApron,"","Drive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,RH1OutfeedFan,"","Motor","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,RH1OutfeedFanCont,"","","OBCP:17:O.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH1OutfeedFanContAux,"","","OBCP:13:I.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,RH1RightEStopPB,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,RH1RightEStopPB1,"","","RH1RP:1:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH1RightEStopPB1Status,"","","RH1RP:1:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH1RightEStopPB2,"","","RH1RP:1:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,RH1RPComms,"","CommsCheck","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,RH1SideAccessDoorReleaseSol,"","","RH1RP:3:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,RH1SideAccessDoorSwitch,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,RH1SideAccessDoorSwitch1,"","","RH1RP:2:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH1SideAccessDoorSwitch1Status,"","","RH1RP:2:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH1SideAccessDoorSwitch2,"","","RH1RP:2:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,RH1TopAccessHatch,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,RH1TopAccessHatch1,"","","RH1RP:2:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH1TopAccessHatch1Status,"","","RH1RP:2:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH1TopAccessHatch2,"","","RH1RP:2:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH1TopAccessHatchReleaseSol,"","","RH1RP:3:O.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH2BlowInHood1Sol,"","","RH2RP:6:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH2BlowInHood2Sol,"","","RH2RP:6:O.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH2BlowInHoodBetweenPE,"","","RH2RP:5:I.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH2BlowInHoodPE1,"","","RH2RP:5:I.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH2BlowInHoodPE2,"","","RH2RP:5:I.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH2BlowInHoodValve1Confirm,"","","RH2RP:5:I.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH2BlowInHoodValve2Confirm,"","","RH2RP:5:I.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,RH2DeliveryFan,"","Motor","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,RH2DeliveryFanCont,"","","OBCP:18:O.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH2DeliveryFanContAux,"","","OBCP:14:I.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH2DemandSignal,"","","RH2RP:7:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH2DisconnectAux,"","","OBCP:11:I.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,RH2Doffer,"","Motor","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,RH2DofferCont,"","","OBCP:17:O.7","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH2DofferContAux,"","","OBCP:13:I.7","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH2DofferZeroSpeed,"","","OBCP:1:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH2DofferZeroSpeedStatus,"","","OBCP:1:I.Pt03Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,RH2DofferZSpeedStatus,"Motor at Stand Still Delayed Status","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,RH2DoorLocks,"","Solenoid","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,RH2ExtendedApron,"","Drive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,RH2ExtendedApronPE,"","","RH2RP:5:I.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,RH2LeftEStopPB,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,RH2LeftEStopPB1,"","","RH2RP:1:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH2LeftEStopPB1Status,"","","RH2RP:1:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH2LeftEStopPB2,"","","RH2RP:1:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,RH2LiftApron,"","Drive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,RH2OutfeedFan,"","Motor","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,RH2OutfeedFanCont,"","","OBCP:18:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH2OutfeedFanContAux,"","","OBCP:14:I.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,RH2RightEStopPB,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,RH2RightEStopPB1,"","","RH2RP:1:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH2RightEStopPB1Status,"","","RH2RP:1:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH2RightEStopPB2,"","","RH2RP:1:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,RH2RPComms,"","CommsCheck","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,RH2SideAccessDoorReleaseSol,"","","RH2RP:3:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,RH2SideAccessDoorSwitch,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,RH2SideAccessDoorSwitch1,"","","RH2RP:2:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH2SideAccessDoorSwitch1Status,"","","RH2RP:2:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH2SideAccessDoorSwitch2,"","","RH2RP:2:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,RH2TopAccessHatch,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,RH2TopAccessHatch1,"","","RH2RP:2:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH2TopAccessHatch1Status,"","","RH2RP:2:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH2TopAccessHatch2,"","","RH2RP:2:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RH2TopAccessHatchReleaseSol,"","","RH2RP:3:O.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RightMetalDetectorBuzzer,"","","PLCCP:18:O.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RightMetalDetectorLight,"","","PLCCP:18:O.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,RightSideBuzzerTime,"Time for Buzzer","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,RightSideMetalDetected,"Right Metal Detector Triggered","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,RightSideMetalDetector,"","","PLCCP:14:I.5","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM1AdvancePerStrokeMax,"","","RedLionDSP:I.Data[48]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM1AdvancePerStrokeMin,"","","RedLionDSP:I.Data[47]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM1AdvancePerStrokeSP,"","","RedLionDSP:I.Data[24]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM1DrawOffDraftAct,"","","RedLionDSP:I.Data[3]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM1DrawOffDraftSP,"","","RedLionDSP:I.Data[21]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM1DrawOffSpeedAct,"","","RedLionDSP:I.Data[6]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM1FingerRollerDraftAct,"","","RedLionDSP:I.Data[2]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM1FingerRollerDraftMax,"","","RedLionDSP:I.Data[44]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM1FingerRollerDraftMin,"","","RedLionDSP:I.Data[43]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM1FingerRollerDraftSP,"","","RedLionDSP:I.Data[20]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM1FingerRollersGapAct,"","","RedLionDSP:I.Data[10]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM1FingerRollerSpeedAct,"","","RedLionDSP:I.Data[5]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM1GapAct,"","","RedLionDSP:I.Data[9]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM1GapMax,"","","RedLionDSP:I.Data[52]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM1GapMin,"","","RedLionDSP:I.Data[51]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM1GapSP,"","","RedLionDSP:I.Data[28]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM1InfeedApronDraftMax,"","","RedLionDSP:I.Data[42]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM1InfeedApronDraftMin,"","","RedLionDSP:I.Data[41]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM1InfeedDraftAct,"","","RedLionDSP:I.Data[1]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM1InfeedDraftSP,"","","RedLionDSP:I.Data[19]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM1InfeedSpeedAct,"","","RedLionDSP:I.Data[4]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM1InfeedSpeedSP,"","","RedLionDSP:I.Data[22]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM1NeedleDensitySP,"","","RedLionDSP:I.Data[23]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM1NeedleLengthSP,"","","RedLionDSP:I.Data[26]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM1OutfeedDraftMax,"","","RedLionDSP:I.Data[46]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM1OutfeedDraftMin,"","","RedLionDSP:I.Data[45]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM1PenetrationAct,"","","RedLionDSP:I.Data[8]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM1PenetrationMax,"","","RedLionDSP:I.Data[50]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM1PenetrationMin,"","","RedLionDSP:I.Data[49]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM1PenetrationSP,"","","RedLionDSP:I.Data[27]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM1SpeedMasterAct,"","","RedLionDSP:I.Data[0]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM1StitchingDensitySP,"","","RedLionDSP:I.Data[25]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM1StrokeFreqAct,"","","RedLionDSP:I.Data[7]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM2AdvancePerStrokeMax,"","","RedLionDSP:I.Data[58]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM2AdvancePerStrokeMin,"","","RedLionDSP:I.Data[57]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM2AdvancePerStrokeSP,"","","RedLionDSP:I.Data[34]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM2DrawOffDraftAct,"","","RedLionDSP:I.Data[12]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM2DrawOffDraftSP,"","","RedLionDSP:I.Data[30]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM2DrawOffSpeedAct,"","","RedLionDSP:I.Data[14]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM2GapAct,"","","RedLionDSP:I.Data[18]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM2GapMax,"","","RedLionDSP:I.Data[64]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM2GapMin,"","","RedLionDSP:I.Data[63]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM2GapSP,"","","RedLionDSP:I.Data[40]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM2InfeedDraftAct,"","","RedLionDSP:I.Data[11]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM2InfeedDraftMax,"","","RedLionDSP:I.Data[54]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM2InfeedDraftMin,"","","RedLionDSP:I.Data[53]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM2InfeedDraftSP,"","","RedLionDSP:I.Data[29]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM2InfeedSpeedAct,"","","RedLionDSP:I.Data[13]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM2InfeedSpeedSP,"","","RedLionDSP:I.Data[31]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM2NeedleDensityBottomSP,"","","RedLionDSP:I.Data[33]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM2NeedleDensityTopSP,"","","RedLionDSP:I.Data[32]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM2NeedleLengthBottomSP,"","","RedLionDSP:I.Data[37]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM2NeedleLengthTopSP,"","","RedLionDSP:I.Data[36]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM2OutfeedDraftMax,"","","RedLionDSP:I.Data[56]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM2OutfeedDraftMin,"","","RedLionDSP:I.Data[55]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM2PenetrationBottomAct,"","","RedLionDSP:I.Data[17]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM2PenetrationBottomMax,"","","RedLionDSP:I.Data[62]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM2PenetrationBottomMin,"","","RedLionDSP:I.Data[61]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM2PenetrationBottomSP,"","","RedLionDSP:I.Data[39]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM2PenetrationTopAct,"","","RedLionDSP:I.Data[16]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM2PenetrationTopMax,"","","RedLionDSP:I.Data[60]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM2PenetrationTopMin,"","","RedLionDSP:I.Data[59]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM2PenetrationTopSP,"","","RedLionDSP:I.Data[38]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM2StitchingDensitySP,"","","RedLionDSP:I.Data[35]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,RLM2StrokeFreqAct,"","","RedLionDSP:I.Data[15]","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,RunScanCounter,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Run_Chute_Test,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,SafetyAlarms,"","Alarms","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
TAG,,SafetyCardCoverFailedToRun,"Failed to Run Status","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,SafetyCardCoverFailedToStop,"Failed to Stop Status$N","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,SafetyCardCoverFailToRun,"Safety Timer","TIMER","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
TAG,,SafetyCardCoverFailToStop,"Safety Timer","TIMER","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
TAG,,SafetyCardCoverFault,"Fault Status$N","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,SafetyFaultReset,"Non-Safety Tag Linked to Safety Tag for Safety Routines","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,SafetyInstructionFaultReset,"Manual Command for Testing Only","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,SafetyNo,"Always Off","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,SafetyReset,"","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,SafetyYes,"Always On","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,SafetyZoneReset,"Non-Safety Tag Linked to Safety Tag to Reset E-Stop Zones","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,SafetyZoneResetStagger,"Stagger Resets So They$'re not All at Once","TIMER","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
TAG,,SafetyZonesReset,"Resets Safety Zones","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,SaveRecipeIndex,"Indirect Index Pointer","INT","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,SaveRecipeSelectOS1,"One Shot","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,SaveRecipeSelectOS2,"One Shot","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ScaleAverageSeconds,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,ScaleBelt,"","SEWDrive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,ScaleBeltMax,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,ScaleBeltScaler,"","Scaler","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,ScaleBeltWeight,"","","CRP2:7:I.Ch0Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Scale_Smoothing,"","DriveRamp","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,ScanCountReset,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ScanPerSecond,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,ScansPerMinute,"","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,SetRecipeNumbers,"Sets Recipe Number Values Inside the Recipe","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,SetRecipeNumbersIndex,"","DINT","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,SEWFaults,"List of Faults for the SEW Drives","STRING[200]","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,SEWStatus,"List Of Status Strings for the SEW Drive","STRING[20]","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,SlowModeOS,"One Shot for Slow Mode Toggle","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,SlowModeOS2,"One Shot for Slow Mode","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,SlowModeOS3,"One Shot for Slow Mode","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,StartMahloControlHoldInTmr,"Hold in the Command for a Time","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,Start_Chute_Delivery,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,StopMahloControlHoldInTmr,"Hold in the Command for a Time","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,System,"","System","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,TestBlendingHorn,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,TestBO3BreakerContactor,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,TestCardHorn,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,TestPulses,"Just Used to Test Pulses","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,TestXLPRTakeover,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,TestZone1B,"","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,test_call,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,test_chute,"","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,TH6,"","Hopper","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,TH6Damper,"","Solenoid","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,TH6DisconnectAux,"","","OBCP:10:I.7","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,TH6DisconnectSafety,"Mapped from Non-Safety Input","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,TH6DisconnectToSafety,"For Safety Mapping","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,TH6Doffer,"","Motor","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,TH6DofferCont,"","","OBCP:17:O.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,TH6DofferContAux,"","","OBCP:13:I.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,TH6DofferContAuxSafe,"","","OBCP:1:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,TH6DoorLocks,"","Solenoid","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,TH6Dump,"","Solenoid","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,TH6ExtendedApronPE,"","","TH6RP:5:I.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,TH6ExtendedApronRunSol,"","","TH6RP:6:O.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,TH6FillTooLongTmr,"Filling is Taking too Long Alarm","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,TH6LeftAccessDoor,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,TH6LeftAccessDoor1,"","","TH6RP:2:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,TH6LeftAccessDoor1Status,"","","TH6RP:2:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,TH6LeftAccessDoor2,"","","TH6RP:2:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,TH6LeftAccessDoorReleaseSol,"","","TH6RP:3:O.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,TH6LiftApron,"","Drive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,TH6Loadcell,"","","TH6RP:4:I.Ch0Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,TH6MaterialLoadPE,"","","TH6RP:5:I.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,TH6PanelEStopPB,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,TH6PanelEStopPB1,"","","TH6RP:1:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,TH6PanelEStopPB1Status,"","","TH6RP:1:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,TH6PanelEStopPB2,"","","TH6RP:1:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,TH6RightAccessDoor,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,TH6RightAccessDoor1,"","","TH6RP:2:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,TH6RightAccessDoor1Status,"","","TH6RP:2:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,TH6RightAccessDoor2,"","","TH6RP:2:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,TH6RightAccessDoorReleaseSol,"","","TH6RP:3:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,TH6RightBaleEntryEStopPB1,"","","TH6RP:1:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,TH6RightBaleEntryEStopPB1Status,"","","TH6RP:1:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,TH6RightBaleEntryEStopPB2,"","","TH6RP:1:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,TH6RPComms,"","CommsCheck","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,TH6WeighPanDumpSol,"","","TH6RP:6:O.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,TH6WeighPnDamperCloseSol,"","","TH6RP:6:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,TH7,"","Hopper","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,TH7Damper,"","Solenoid","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,TH7DisconnectAux,"","","OBCP:11:I.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,TH7DisconnectSafety,"Mapped from Non-Safety Input","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,TH7DisconnectToSafety,"For Safety Mapping","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,TH7Doffer,"","Motor","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,TH7DofferCont,"","","OBCP:17:O.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,TH7DofferContAux,"","","OBCP:13:I.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,TH7DofferContAuxSafe,"","","OBCP:1:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,TH7DoorLocks,"","Solenoid","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,TH7Dump,"","Solenoid","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,TH7ExtendedApronPE,"","","TH7RP:5:I.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,TH7ExtendedApronRunSol,"","","TH7RP:6:O.2","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,TH7FillTooLongTmr,"Filling is Taking too Long Alarm","TIMER","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,TH7LeftAccessDoor,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,TH7LeftAccessDoor1,"","","TH7RP:2:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,TH7LeftAccessDoor1Status,"","","TH7RP:2:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,TH7LeftAccessDoor2,"","","TH7RP:2:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,TH7LeftAccessDoorReleaseSol,"","","TH7RP:3:O.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,TH7LiftApron,"","Drive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,TH7Loadcell,"","","TH7RP:4:I.Ch0Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,TH7MaterialLoadPE,"","","TH7RP:5:I.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,TH7PanelEStopPB,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,TH7PanelEStopPB1,"","","TH7RP:1:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,TH7PanelEStopPB1Status,"","","TH7RP:1:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,TH7PanelEStopPB2,"","","TH7RP:1:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,TH7RightAccessDoor,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,TH7RightAccessDoor1,"","","TH7RP:2:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,TH7RightAccessDoor1Status,"","","TH7RP:2:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,TH7RightAccessDoor2,"","","TH7RP:2:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,TH7RightAccessDoorReleaseSol,"","","TH7RP:3:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,TH7RightBaleEntryEStopPB,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,TH7RightBaleEntryEStopPB1,"","","TH7RP:1:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,TH7RightBaleEntryEStopPB1Status,"","","TH7RP:1:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,TH7RightBaleEntryEStopPB2,"","","TH7RP:1:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,TH7RPComms,"","CommsCheck","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,TH7WeighPanDumpSol,"","","TH7RP:6:O.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,TH7WeighPnDamperCloseSol,"","","TH7RP:6:O.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,TopDoffer,"","SEWDrive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,TopScrambler,"","SEWDrive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,TopScramblerRoll2Ratio,"Ratio for Roll 2 Speed","REAL","","(Class := Standard, RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,TopTakeoff,"","SEWDrive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,TopTOFBelt,"","SEWDrive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,TransportBelt,"","SEWDrive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,VBOBeater,"","Motor","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,VBOBeaterCont,"","","OBCP:18:O.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,VBOBeaterContAux,"","","OBCP:14:I.4","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,VBOBeaterContAuxSafe,"","","OBCP:1:I.Pt06Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,VBOBeaterContAuxSafeStatus,"","","OBCP:1:I.Pt06Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,VBOLeftEStopPB,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,VBOLeftEStopPB1,"","","VBORP:1:I.Pt04Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,VBOLeftEStopPB1Status,"","","VBORP:1:I.Pt04Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,VBOLeftEStopPB2,"","","VBORP:1:I.Pt05Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,VBORightEStopPB,"","RedundantSafetyInput","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,VBORightEStopPB1,"","","VBORP:1:I.Pt06Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,VBORightEStopPB1Status,"","","VBORP:1:I.Pt06Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,VBORightEStopPB2,"","","VBORP:1:I.Pt07Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,VBORPComms,"","CommsCheck","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,VBORPControlPower,"","","OBCP:11:I.3","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,ViewRecipeIndex,"Index for Loading $QView$Q Recipe","INT","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ViewRecipeSelectOS1,"One Shot","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ViewRecipeSelectOS2,"One Shot","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,WCApronHeightLeftSetpoint,"Write to$NDB150:68","","RedLionDSP:O.Data[119]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WCApronHeightRightSetpoint,"Write to$NDB150:70","","RedLionDSP:O.Data[120]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WCEnableMahloControl,"Write to$N6.0","","RedLionDSP:O.Data[100].8","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WCEStopResetToCrosslapper,"Write to$N124.3","","RedLionDSP:O.Data[130].11","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WCLapperDraft,"Write to$NDB150:8","","RedLionDSP:O.Data[101]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WCLapperEntryWidth,"Write to$NDB150:54","","RedLionDSP:O.Data[113]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WCLapperExitWidthLeft,"Write to$NDB150:52","","RedLionDSP:O.Data[112]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WCLapperExitWidthRight,"Write to$NDB150:50","","RedLionDSP:O.Data[111]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WCLayerOverlap,"Write to$NDB150:58","","RedLionDSP:O.Data[115]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WCNumberOfLayers,"Write to$NDB150:56","","RedLionDSP:O.Data[114]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WCProfileSetpoint0,"Write to$NDB150:10","","RedLionDSP:O.Data[102]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WCProfileSetpoint1,"Write to$NDB150:12","","RedLionDSP:O.Data[103]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WCProfileSetpoint2,"Write to$NDB150:14","","RedLionDSP:O.Data[104]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WCProfileSetpoint3,"Write to$NDB150:16","","RedLionDSP:O.Data[105]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WCProfileSetpoint4,"Write to$NDB150:18","","RedLionDSP:O.Data[106]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WCProfileSetpoint5,"Write to$NDB150:20","","RedLionDSP:O.Data[107]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WCProfileSetpoint6,"Write to$NDB150:22","","RedLionDSP:O.Data[108]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WCProfileSetpoint7,"Write to$NDB150:24","","RedLionDSP:O.Data[109]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WCProfileSetpoint8,"Write to$NDB150:26","","RedLionDSP:O.Data[110]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WCRemoteControlSetpoint,"Write to$N124.2","","RedLionDSP:O.Data[130].10","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WCResetErrorSetpoint,"Write to$N124.1","","RedLionDSP:O.Data[130].9","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WCStartMahloControl,"Write to$N6.1","","RedLionDSP:O.Data[100].9","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WCStopMahloControl,"Write to$N6.2","","RedLionDSP:O.Data[100].10","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WCTakeoverSetpoint,"Write to$N124.0","","RedLionDSP:O.Data[130].8","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,WebDetector,"REPLACE ME","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,WinderMetalDetectResetPB,"","","PLCCP:14:I.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WinderStationNormalStopPB,"","","PLCCP:14:I.0","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WLEStopResetToLooms,"","","RedLionDSP:O.Data[17].11","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WLFingerRollersDraft,"","","RedLionDSP:O.Data[1]","(RADIX := Decimal, ExternalAccess := Read/Write)"
