remark,"CSV-Import-Export"
ALIAS,,WLInfeedApronDraft,"","","RedLionDSP:O.Data[0]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WLM1AdvancePerStroke,"","","RedLionDSP:O.Data[3]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WLM1DrawOffDraft,"","","RedLionDSP:O.Data[2]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WLM1Gap,"","","RedLionDSP:O.Data[7]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WLM1NeedleLength,"","","RedLionDSP:O.Data[5]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WLM1Penetration,"","","RedLionDSP:O.Data[6]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WLM2AdvancePerStroke,"","","RedLionDSP:O.Data[10]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WLM2DrawOffDraft,"","","RedLionDSP:O.Data[9]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WLM2Gap,"","","RedLionDSP:O.Data[16]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WLM2InfeedDraft,"","","RedLionDSP:O.Data[8]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WLM2NeedleLengthBottom,"","","RedLionDSP:O.Data[13]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WLM2NeedleLengthTop,"","","RedLionDSP:O.Data[12]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WLM2PenetrationBottom,"","","RedLionDSP:O.Data[15]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WLM2PenetrationTop,"","","RedLionDSP:O.Data[14]","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WLRemoteControlSetpoint,"","","RedLionDSP:O.Data[17].10","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WLResetErrorSetpoint,"","","RedLionDSP:O.Data[17].9","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,WLTakeOverSetpoint,"","","RedLionDSP:O.Data[17].8","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Worker,"","SEWDrive","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,WorkerBrakeResistorTherm,"","","CCP:6:I.1","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,XLP_Bypass_Scale,"","LadderScale","","(Class := Standard, Constant := false, ExternalAccess := Read/Write)"
TAG,,Yes,"Always On","BOOL","","(Class := Standard, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ZeroSpeedTimers,"Timers for Zero Speed Status","TIMER[20]","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
TAG,,Zone10,"","SafetyZone","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,Zone10ExpansionUnitStatus,"","","OBCP:8:I.Pt04OutputStatus","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Zone10InputsDelayOff,"","TIMER","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,Zone10SafetyExpansion1,"","","OBCP:8:O.Pt04Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone10SafetyExpansion2,"","","OBCP:8:O.Pt05Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Zone11,"","SafetyZone","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,Zone11ChutefeedBeaterZeroSpeed,"","","CCP:2:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone11ChutefeedBeaterZeroSpeedStatus,"","","CCP:2:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Zone11ChutefeedBeaterZSpeedStatus,"Motor at Stand Still Delayed Status","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,Zone11ExpansionUnitStatus,"","","CCP:3:I.Pt00OutputStatus","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone11SafetyExpansion1,"","","CCP:3:O.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone11SafetyExpansion2,"","","CCP:3:O.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone11SafetyExpansionMonitor,"","","CCP:1:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone11SafetyExpansionMonitorStatus,"","","CCP:1:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Zone12,"","SafetyZone","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,Zone12ExpansionUnitStatus,"","","CCP:3:I.Pt02OutputStatus","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone12SafetyExpansion1,"","","CCP:3:O.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone12SafetyExpansion2,"","","CCP:3:O.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone12SafetyExpansionMonitor,"","","CCP:1:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone12SafetyExpansionMonitorStatus,"","","CCP:1:I.Pt01Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Zone13,"","SafetyZone","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,Zone13ExpansionUnitStatus,"","","CCP:3:I.Pt04OutputStatus","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone13SafetyExpansion1,"","","CCP:3:O.Pt04Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone13SafetyExpansion2,"","","CCP:3:O.Pt05Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone13SafetyExpansionMonitor,"","","CCP:1:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone13SafetyExpansionMonitorStatus,"","","CCP:1:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Zone14,"","SafetyZone","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,Zone14ExpansionUnitStatus,"","","CCP:3:I.Pt06OutputStatus","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone14SafetyExpansion1,"","","CCP:3:O.Pt06Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone14SafetyExpansion2,"","","CCP:3:O.Pt07Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone14SafetyExpansionMonitor,"","","CCP:1:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone14SafetyExpansionMonitorStatus,"","","CCP:1:I.Pt03Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Zone15,"","SafetyZone","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,Zone15DownSafetyExpansionMonitor,"","","CCP:1:I.Pt05Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone15UpSafetyExpansionMonitor,"","","CCP:1:I.Pt04Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Zone16,"","SafetyZone","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,Zone16ExpansionUnitStatus,"","","CCP:4:I.Pt02OutputStatus","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone16SafetyExpansion1,"","","CCP:4:O.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone16SafetyExpansion2,"","","CCP:4:O.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone16SafetyExpansionMonitor,"","","CCP:1:I.Pt06Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone16SafetyExpansionMonitorStatus,"","","CCP:1:I.Pt06Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Zone1A,"","SafetyZone","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,Zone1AExpansionUnitStatus,"","","OBCP:5:I.Pt00OutputStatus","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone1ASafetyExpansion1,"","","OBCP:5:O.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone1ASafetyExpansion2,"","","OBCP:5:O.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone1ASafetyExpansionMonitor,"","","OBCP:2:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone1ASafetyExpansionMonitorStatus,"","","OBCP:2:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Zone1B,"","SafetyZone","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,Zone1BExpansionUnitStatus,"","","OBCP:5:I.Pt02OutputStatus","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Zone1BResetFromRestart,"Mapped from Restart Pushbutton in Non-Safety Program","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,Zone1BSafetyExpansion1,"","","OBCP:5:O.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone1BSafetyExpansion2,"","","OBCP:5:O.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone1BSafetyExpansionMonitor,"","","OBCP:2:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone1BSafetyExpansionMonitorStatus,"","","OBCP:2:I.Pt01Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Zone2A,"","SafetyZone","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,Zone2AExpansionUnitStatus,"","","OBCP:5:I.Pt04OutputStatus","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone2ASafetyExpansion1,"","","OBCP:5:O.Pt04Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone2ASafetyExpansion2,"","","OBCP:5:O.Pt05Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone2ASafetyExpansionMonitor,"","","OBCP:2:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone2ASafetyExpansionMonitorStatus,"","","OBCP:2:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Zone2B,"","SafetyZone","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,Zone2BExpansionUnitStatus,"","","OBCP:5:I.Pt06OutputStatus","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Zone2BResetFromRestart,"Mapped from Restart Pushbutton in Non-Safety Program","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,Zone2BSafetyExpansion1,"","","OBCP:5:O.Pt06Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone2BSafetyExpansion2,"","","OBCP:5:O.Pt07Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone2BSafetyExpansionMonitor,"","","OBCP:2:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone2BSafetyExpansionMonitorStatus,"","","OBCP:2:I.Pt03Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Zone3A,"","SafetyZone","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,Zone3AExpansionUnitStatus,"","","OBCP:6:I.Pt00OutputStatus","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone3ASafetyExpansion1,"","","OBCP:6:O.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone3ASafetyExpansion2,"","","OBCP:6:O.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone3ASafetyExpansionMonitor,"","","OBCP:2:I.Pt04Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone3ASafetyExpansionMonitorStatus,"","","OBCP:2:I.Pt04Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Zone3B,"","SafetyZone","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,Zone3BExpansionUnitStatus,"","","OBCP:6:I.Pt02OutputStatus","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Zone3BResetFromRestart,"Mapped from Restart Pushbutton in Non-Safety Program","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,Zone3BSafetyExpansion1,"","","OBCP:6:O.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone3BSafetyExpansion2,"","","OBCP:6:O.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone3BSafetyExpansionMonitor,"","","OBCP:2:I.Pt05Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone3BSafetyExpansionMonitorStatus,"","","OBCP:2:I.Pt05Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Zone4A,"","SafetyZone","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,Zone4AExpansionUnitStatus,"","","OBCP:6:I.Pt04OutputStatus","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone4ASafetyExpansion1,"","","OBCP:6:O.Pt04Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone4ASafetyExpansion2,"","","OBCP:6:O.Pt05Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone4ASafetyExpansionMonitor,"","","OBCP:2:I.Pt06Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone4ASafetyExpansionMonitorStatus,"","","OBCP:2:I.Pt06Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Zone4B,"","SafetyZone","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,Zone4BExpansionUnitStatus,"","","OBCP:6:I.Pt06OutputStatus","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Zone4BResetFromRestart,"Mapped from Restart Pushbutton in Non-Safety Program","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,Zone4BSafetyExpansion1,"","","OBCP:6:O.Pt06Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone4BSafetyExpansion2,"","","OBCP:6:O.Pt07Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone4BSafetyExpansionMonitor,"","","OBCP:2:I.Pt07Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone4BSafetyExpansionMonitorStatus,"","","OBCP:2:I.Pt07Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Zone5A,"","SafetyZone","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,Zone5AExpansionUnitStatus,"","","OBCP:7:I.Pt00OutputStatus","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone5ASafetyExpansion1,"","","OBCP:7:O.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone5ASafetyExpansion2,"","","OBCP:7:O.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone5ASafetyExpansionMonitor,"","","OBCP:3:I.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone5ASafetyExpansionMonitorStatus,"","","OBCP:3:I.Pt00Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Zone5B,"","SafetyZone","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,Zone5BExpansionUnitStatus,"","","OBCP:7:I.Pt02OutputStatus","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Zone5BResetFromRestart,"Mapped from Restart Pushbutton in Non-Safety Program","BOOL","","(Class := Safety, RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,Zone5BSafetyExpansion1,"","","OBCP:7:O.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone5BSafetyExpansion2,"","","OBCP:7:O.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone5BSafetyExpansionMonitor,"","","OBCP:3:I.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone5BSafetyExpansionMonitorStatus,"","","OBCP:3:I.Pt01Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Zone6,"","SafetyZone","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,Zone6ExpansionUnitStatus,"","","OBCP:7:I.Pt04OutputStatus","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone6SafetyExpansion1,"","","OBCP:7:O.Pt04Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone6SafetyExpansion2,"","","OBCP:7:O.Pt05Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone6SafetyExpansionMonitor,"","","OBCP:3:I.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone6SafetyExpansionMonitorStatus,"","","OBCP:3:I.Pt02Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Zone7,"","SafetyZone","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,Zone7ExpansionUnitStatus,"","","OBCP:7:I.Pt06OutputStatus","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone7SafetyExpansion1,"","","OBCP:7:O.Pt06Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone7SafetyExpansion2,"","","OBCP:7:O.Pt07Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone7SafetyExpansionMonitor,"","","OBCP:3:I.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone7SafetyExpansionMonitorStatus,"","","OBCP:3:I.Pt03Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Zone8,"","SafetyZone","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,Zone8ExpansionUnitStatus,"","","OBCP:8:I.Pt00OutputStatus","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone8SafetyExpansion1,"","","OBCP:8:O.Pt00Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone8SafetyExpansion2,"","","OBCP:8:O.Pt01Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone8SafetyExpansionMonitor,"","","OBCP:3:I.Pt04Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone8SafetyExpansionMonitorStatus,"","","OBCP:3:I.Pt04Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TAG,,Zone9,"","SafetyZone","","(Class := Safety, Constant := false, ExternalAccess := Read/Write)"
ALIAS,,Zone9ExpansionUnitStatus,"","","OBCP:8:I.Pt02OutputStatus","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone9SafetyExpansion1,"","","OBCP:8:O.Pt02Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone9SafetyExpansion2,"","","OBCP:8:O.Pt03Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone9SafetyExpansionMonitor,"","","OBCP:3:I.Pt05Data","(RADIX := Decimal, ExternalAccess := Read/Write)"
ALIAS,,Zone9SafetyExpansionMonitorStatus,"","","OBCP:3:I.Pt05Status","(RADIX := Decimal, ExternalAccess := Read/Write)"
TYPE,SCOPE,NAME,DESCRIPTION,DATATYPE,SPECIFIER,ATTRIBUTES
TAG,LineDrives,MainCylinder_Stanstill,"","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,LineDrives,ScaleDisplayAverageSeconds,"","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,LineDrives,Scale_Smoothing1,"","DriveRamp","","(Constant := false, ExternalAccess := Read/Write)"
TAG,LineDrives,test_main,"","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TYPE,SCOPE,NAME,DESCRIPTION,DATATYPE,SPECIFIER,ATTRIBUTES
TAG,SafetyProgram,ForceZone13,"","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,SafetyProgram,ForceZone14,"","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,SafetyProgram,ForceZone1A,"","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,SafetyProgram,ForceZone1B,"","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,SafetyProgram,ForceZone2A,"","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,SafetyProgram,ForceZone2B,"","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,SafetyProgram,ForceZone3A,"","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,SafetyProgram,ForceZone3B,"","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,SafetyProgram,ForceZone4A,"","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,SafetyProgram,ForceZone4B,"","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,SafetyProgram,ForceZone5A,"","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,SafetyProgram,ForceZone5B,"","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TYPE,SCOPE,NAME,DESCRIPTION,DATATYPE,SPECIFIER,ATTRIBUTES
TAG,DriveRamp:AOI,RampInput,"Speed Ref to be Ramped","REAL","","(RADIX := Float, Usage := Input, ExternalAccess := Read/Write, Required := true, Visible := true)"
TAG,DriveRamp:AOI,AccelSeconds,"Accel Rate (Seconds)","REAL","","(RADIX := Float, Usage := Input, ExternalAccess := Read/Write, Required := true, Visible := true)"
TAG,DriveRamp:AOI,DecelSeconds,"Decel Rate (Seconds)","REAL","","(RADIX := Float, Usage := Input, ExternalAccess := Read/Write, Required := true, Visible := true)"
TAG,DriveRamp:AOI,MaximumDriveSpeed,"Maximum Drive Speed","REAL","","(RADIX := Float, Usage := Input, ExternalAccess := Read/Write, Required := true, Visible := true)"
TAG,DriveRamp:AOI,RampedOutput,"Ramped Reference to Drive","REAL","","(RADIX := Float, Usage := Output, ExternalAccess := Read Only, Required := true, Visible := true)"
TAG,DriveRamp:AOI,AllowRamp,"","BOOL","","(RADIX := Decimal, Usage := Input, ExternalAccess := Read/Write, Required := true, Visible := true)"
TAG,DriveRamp:AOI,SCRV_01,"","S_CURVE","","(Usage := Local, ExternalAccess := Read/Write)"
TAG,DriveRamp:AOI,DIV_01,"","FBD_MATH","","(Usage := Local, ExternalAccess := Read/Write)"
TAG,DriveRamp:AOI,DIV_02,"","FBD_MATH","","(Usage := Local, ExternalAccess := Read/Write)"
TAG,DriveRamp:AOI,BNOT_01,"","FBD_BOOLEAN_NOT","","(Usage := Local, ExternalAccess := Read/Write)"
TYPE,SCOPE,NAME,DESCRIPTION,DATATYPE,SPECIFIER,ATTRIBUTES
TAG,JKFlipFLop:AOI,Input,"","BOOL","","(RADIX := Decimal, Usage := Input, ExternalAccess := Read/Write, Required := true, Visible := true)"
TAG,JKFlipFLop:AOI,Output,"","BOOL","","(RADIX := Decimal, Usage := Output, ExternalAccess := Read Only, Required := true, Visible := true)"
TAG,JKFlipFLop:AOI,Clear,"","BOOL","","(RADIX := Decimal, Usage := Input, ExternalAccess := Read/Write, Required := true, Visible := true)"
TAG,JKFlipFLop:AOI,JKFF_01,"","FLIP_FLOP_JK","","(Usage := Local, ExternalAccess := Read/Write)"
TYPE,SCOPE,NAME,DESCRIPTION,DATATYPE,SPECIFIER,ATTRIBUTES
TAG,LadderScale:AOI,RawInput,"Raw Data to be Scaled","REAL","","(RADIX := Float, Usage := Input, ExternalAccess := Read/Write, Required := true, Visible := true)"
TAG,LadderScale:AOI,InputMin,"Minimum Expected Raw Input","REAL","","(RADIX := Float, Usage := Input, ExternalAccess := Read/Write, Required := true, Visible := true)"
TAG,LadderScale:AOI,InputMax,"Maximum Expected Raw Output","REAL","","(RADIX := Float, Usage := Input, ExternalAccess := Read/Write, Required := true, Visible := true)"
TAG,LadderScale:AOI,OutputMin,"Expected Output at Min Input","REAL","","(RADIX := Float, Usage := Input, ExternalAccess := Read/Write, Required := true, Visible := true)"
TAG,LadderScale:AOI,OutputMax,"Expected Output at Max Input","REAL","","(RADIX := Float, Usage := Input, ExternalAccess := Read/Write, Required := true, Visible := true)"
TAG,LadderScale:AOI,ScaledOutput,"Scaled Value","REAL","","(RADIX := Float, Usage := Output, ExternalAccess := Read Only, Required := true, Visible := true)"
TAG,LadderScale:AOI,Clamp,"Clamps Value at Output Min/Max","BOOL","","(RADIX := Decimal, Usage := Input, ExternalAccess := Read/Write, Required := true, Visible := true)"
TAG,LadderScale:AOI,SCL_01,"","SCALE","","(Usage := Local, ExternalAccess := Read/Write)"
TYPE,SCOPE,NAME,DESCRIPTION,DATATYPE,SPECIFIER,ATTRIBUTES
TAG,LineSpeedRamp:AOI,NormalAccel,"Accel Rate for Normal Ramp","REAL","","(RADIX := Float, Usage := Input, ExternalAccess := Read/Write, Required := true, Visible := true)"
TAG,LineSpeedRamp:AOI,NormalDecel,"Decel Rate for Normal Ramp","REAL","","(RADIX := Float, Usage := Input, ExternalAccess := Read/Write, Required := true, Visible := true)"
TAG,LineSpeedRamp:AOI,MaximumSpeed,"Maximum Line Speed","REAL","","(RADIX := Float, Usage := Input, ExternalAccess := Read/Write, Required := true, Visible := true)"
TAG,LineSpeedRamp:AOI,EStopDecel,"Decel Rate for E-Stop Ramping","REAL","","(RADIX := Float, Usage := Input, ExternalAccess := Read/Write, Required := true, Visible := true)"
TAG,LineSpeedRamp:AOI,RampEnable,"Enables Reference Ramp","BOOL","","(RADIX := Decimal, Usage := Input, ExternalAccess := Read/Write, Required := true, Visible := true)"
TAG,LineSpeedRamp:AOI,AtZeroSpeed,"Ramp has Decelerated to Zero","BOOL","","(RADIX := Decimal, Usage := Output, ExternalAccess := Read Only, Required := true, Visible := true)"
TAG,LineSpeedRamp:AOI,PreRampReference,"Reference Sent to be Ramped","REAL","","(RADIX := Float, Usage := Input, ExternalAccess := Read/Write, Required := true, Visible := true)"
TAG,LineSpeedRamp:AOI,RampedReference,"Reference out of Ramp","REAL","","(RADIX := Float, Usage := Output, ExternalAccess := Read Only, Required := true, Visible := true)"
TAG,LineSpeedRamp:AOI,EStopStatus,"E-Stop Status to Reduce Decel Time","BOOL","","(RADIX := Decimal, Usage := Input, ExternalAccess := Read/Write, Required := true, Visible := true)"
TAG,LineSpeedRamp:AOI,HoldRamp,"1-Hold Ramp at Current Rate","BOOL","","(RADIX := Decimal, Usage := Input, ExternalAccess := Read/Write, Required := true, Visible := true)"
TAG,LineSpeedRamp:AOI,DIV_02,"","FBD_MATH","","(Usage := Local, ExternalAccess := Read/Write)"
TAG,LineSpeedRamp:AOI,DIV_01,"","FBD_MATH","","(Usage := Local, ExternalAccess := Read/Write)"
TAG,LineSpeedRamp:AOI,SCRV_01,"","S_CURVE","","(Usage := Local, ExternalAccess := Read/Write)"
TAG,LineSpeedRamp:AOI,SEL_02,"","SELECT","","(Usage := Local, ExternalAccess := Read/Write)"
TAG,LineSpeedRamp:AOI,DIV_03,"","FBD_MATH","","(Usage := Local, ExternalAccess := Read/Write)"
TAG,LineSpeedRamp:AOI,SEL_01,"","SELECT","","(Usage := Local, ExternalAccess := Read/Write)"
TAG,LineSpeedRamp:AOI,LEQ_01,"","FBD_COMPARE","","(Usage := Local, ExternalAccess := Read/Write)"
TYPE,SCOPE,ROUTINE,COMMENT,OWNING_ELEMENT,LOCATION
RCOMMENT,"BlendLine","B1BlendBeater","****$NPermissive to operate the motor.$N****","OTE(B1BlenderBeater.Internal.Permissive)","0"
RCOMMENT,"BlendLine","B1BlendBeater","****$NManual Run Control$N****","OTE(B1BlenderBeater.Internal.IntermediateRunForward)","1"
RCOMMENT,"BlendLine","B1BlendBeater","****$NManual Jog Control$N****","OTE(B1BlenderBeater.Internal.IntermediateJogForward)","2"
RCOMMENT,"BlendLine","B1BlendBeater","****$NAutomatic Run Control with Start and Stop Delays.$N****","TOF(B1BlenderBeater.Internal.AutoOffDelayTimer,?,?)","3"
RCOMMENT,"BlendLine","B1BlendBeater","****$NMotor Starter Control$N****","OTE(B1BlenderBeaterCont)","4"
RCOMMENT,"BlendLine","B1BlendBeater","****$NRunning Status$N****","OTE(B1BlenderBeater.Status.RunningForward)","5"
RCOMMENT,"BlendLine","B1BlendBeater","****$NIf the motor does not start when commanded, it has failed to run$N****","OTL(B1BlenderBeater.Status.FailedToStart)","6"
RCOMMENT,"BlendLine","B1BlendBeater","****$NIf a motor continues to run when the run command has been removed,$Nit has failed to stop.$N****$N","OTL(B1BlenderBeater.Status.FailedToStop)","7"
RCOMMENT,"BlendLine","B1BlendBeater","****$NGeneral Faulted Status$N****","OTE(B1BlenderBeater.Status.Faulted)","8"
RCOMMENT,"BlendLine","B1BlendBeater","****$NReset Fault Latches$N****","OTU(B1BlenderBeater.Status.FailedToStop)","9"
RCOMMENT,"BlendLine","B1BlendControl","****$NPermissive to Operate Blend Line$N****","OTE(BlendLine.Internal.Permissive)","0"
RCOMMENT,"BlendLine","B1BlendControl","****$NCommand the blend line to weigh mode.$N****","OTU(BlendLine.Command.ToWeighMode)","2"
RCOMMENT,"BlendLine","B1BlendControl","****$NCommand the blend line to volumetric mode.$N****","OTU(BlendLine.Command.ToVolumetricMode)","3"
RCOMMENT,"BlendLine","B1BlendControl","****$NBlend Line Start$N****","TON(BlendLine.Internal.StartDelayTimer,?,?)","4"
RCOMMENT,"BlendLine","B1BlendControl","****$NThis horn should let the operators know if there has been a problem that shut down the blending.$N****","OTL(BlendingAlarmHornLatch)","5"
RCOMMENT,"BlendLine","B1BlendControl","****$NReset alarm$N****","OTU(BlendingAlarmHornLatch)","6"
RCOMMENT,"BlendLine","B1BlendControl","****$NThe blend line must be running for an amount of time$Nbefore the low level alarms will be active.$N****","TON(FS5XLowAlarmDelay,?,?)","7"
RCOMMENT,"BlendLine","B1BlendControl","****$NDebounce for the PE$N****","TOF(FS51LowPEStateTOF,?,?)","8"
RCOMMENT,"BlendLine","B1BlendControl","****$NDebounce for the PE$N****","TOF(FS52LowPEStateTOF,?,?)","9"
RCOMMENT,"BlendLine","B1BlendControl","****$NOnce the startup delay time has passed, the lower PEs are used$Nto determine when the silo is low.$N****","TON(FS51FiberLowAlarmTimer,?,?)","10"
RCOMMENT,"BlendLine","B1BlendControl","****$NOnce the startup delay time has passed, the lower PEs are used$Nto determine when the silo is low.$N****","TON(FS52FiberLowAlarmTimer,?,?)","11"
RCOMMENT,"BlendLine","B1BlendControl","****$NIf either silo is low, latch the alarm.$N****","OTL(FS5XLowFiberAlarmLatch)","12"
RCOMMENT,"BlendLine","B1BlendControl","****$NReset the alarm.$N****$NNOTE:  The reset also resets the startup timer above.","OTU(FS5XLowFiberAlarmLatch)","13"
RCOMMENT,"BlendLine","B1BlendControl","****$NThis timer is a cycling timer active when the alarm latch is on.$NThe .acc value is used below to fire the horn.$N****","TON(LowFiberHornTimer,?,?)","14"
RCOMMENT,"BlendLine","B1BlendControl","****$NTimer for horn sequence.$N****","TON(BlendAlarmHornTimer,?,?)","15"
RCOMMENT,"BlendLine","B1BlendControl","****$NActual Horn Output$N****","OTE(BlendingAlarmHorn)","16"
RCOMMENT,"BlendLine","B1BlendControl","****$NOnce the start delay timer is done, the blend line is in run mode.$N****","OTE(BlendLine.Status.Running)","17"
RCOMMENT,"BlendLine","B1BlendControl","****$NFlash the pilot light while the line is starting and solid when running.$N****","OTE(BlendSystemStartPL)","18"
RCOMMENT,"BlendLine","B1BlendControl","****$NSound the start horn when starting.$N****","OTE(BlendLineStartHorn)","19"
RCOMMENT,"BlendLine","B1BlendControl","****$NThe blend system will either receive a call from the CFX (if the fine opener is bypassed)$Nor from the Fine Opener (if it is inline).$N****","OTE(BlendLine.Internal.CallForFiber)","20"
RCOMMENT,"BlendLine","B1BlendControl","****$NIf the conveyor is set up to run the normal index, the fiber may pile up too high.$NThe solution is to have an index that is half the normal index lenght.  When it is enabled$Nfrom the HMI, the IndexSteps value changes.$N****","OTE(BlendLine.Status.HalfLengthEnabled)","21"
RCOMMENT,"BlendLine","B1BlendControl","****$NDelete rung if the half length setpoint is to be entered instead of calculated.$N****","DIV(BlendLine.Command.NormalLengthSteps,2,BlendLine.Command.HalfLengthSteps)","22"
RCOMMENT,"BlendLine","B1BlendControl","****$NThe normal index was determined to be 112 pulses.$NThe half length therefore is 56.$N****","MOV(BlendLine.Command.HalfLengthSteps,BlendLine.Internal.IndexSteps)","23"
RCOMMENT,"BlendLine","B1BlendControl","****$NThe normal index was determined to be 112 pulses.$NThe half length therefore is 56.$N****","MOV(BlendLine.Command.NormalLengthSteps,BlendLine.Internal.IndexSteps)","24"
RCOMMENT,"BlendLine","B1BlendControl","****$NCount the pulses to determine when the conveyor has indexed to the$Nnext station.$N****$NThe Index Step Normal at startup was 58.$N******","MOV(0,BlendLine.Status.PulseCount)","25"
RCOMMENT,"BlendLine","B1BlendControl","****$NUnlatch the index complete bit when the dump is complete.$N****","OTU(BlendLine.Status.BlendConveyorIndexComplete)","26"
RCOMMENT,"BlendLine","B1BlendControl","****$NWhen all the enabled hoppers have reached setpoint and the conveyor is at the index point dump the hoppers.$N****","OTL(BlendLine.Internal.DumpCommand)","27"
RCOMMENT,"BlendLine","B1BlendControl","****$NThe dump command should stay active for an amount of time$Nand then shut itself off.$N****","OTL(BlendLine.Status.SystemDumpComplete)","28"
RCOMMENT,"BlendLine","B1BlendControl","****$NBecause the vibration of closing the dump doors may cause a weight setpoint reached$Nbit to be latched, the timer is added to unlatch that bit for a time after the door$Nhas closed.$N****","TON(DumpCompleteTimer,?,?)","30"
RCOMMENT,"BlendLine","B1BlendControl","****$NWhen the dump complete is set, the dump closes and after a delay, the doors open.$N****","TOF(BlendLine.Internal.OpenDoorTimer,?,?)","31"
RCOMMENT,"BlendLine","B1BlendControl","****$NAfter the hoppers dump their fiber index the conveyor.$N****","OTL(BlendLine.Internal.IndexConveyor)","32"
RCOMMENT,"BlendLine","B1BlendControl","****$NUnlatch the conveyor index command.$N****","OTU(BlendLine.Internal.IndexConveyor)","33"
RCOMMENT,"BlendLine","B1BlendControl","****$NCall for the motor to run based on the control mode.$N****","OTE(BlendLine.Internal.RunBlendConveyor)","34"
RCOMMENT,"BlendLine","B1BlendControl","****$NCall for the motor to run based on the control mode.$N****","OTE(BlendLine.Internal.RunBlendBeater)","35"
RCOMMENT,"BlendLine","B1BlendControl","****$NCall for the motor to run based on the control mode.$N****","OTE(BlendLine.Internal.RunBlendDeliveryFan)","36"
RCOMMENT,"BlendLine","B1BlendControl","****$NThe RunLiftAprons bit is used in the individual hopper routines to control$Ntheir lift aprons.$N****","OTE(BlendLine.Internal.RunLiftAprons)","37"
RCOMMENT,"BlendLine","B1BlendConveyor","****$NPermissive to operate the motor.$N****","OTE(B1BlendConveyor.Internal.Permissive)","0"
RCOMMENT,"BlendLine","B1BlendConveyor","****$NJog Command$N****","OTE(B1BlendConveyor.Internal.IntermediateJog)","1"
RCOMMENT,"BlendLine","B1BlendConveyor","****$NHold in the reverse command until the drive returns to stopped state.$N****","OTE(B1BlendConveyor.Internal.DriveReverse)","2"
RCOMMENT,"BlendLine","B1BlendConveyor","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(B1BlendConveyor.Internal.MaintModeRun)","3"
RCOMMENT,"BlendLine","B1BlendConveyor","****$NAutomatic Run Control with Start and Stop Delays.$N****","TOF(B1BlendConveyor.Internal.AutoOffDelayTimer,?,?)","4"
RCOMMENT,"BlendLine","B1BlendConveyor","****$NMotor Starter Control$N****","OTE(B1BlendConveyor.Internal.ReleaseRamp)","5"
RCOMMENT,"BlendLine","B1BlendConveyor","****$NThe commanded speed is based on the operating mode of the blend line.$N****","MOV(B1BlendConveyor.Internal.DecelTime,B1BlendConveyor.Internal.DecelTime)","6"
RCOMMENT,"BlendLine","B1BlendConveyor","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","MOV(B1BlendConveyor.Internal.SpeedReference.ScaledOutput,B1BlendConveyor:O.FreqCommand)","7"
RCOMMENT,"BlendLine","B1BlendConveyor","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(B1BlendConveyor:O.Start)","8"
RCOMMENT,"BlendLine","B1BlendConveyor","****$NIf the drive is not being told to start, it should be told to stop.$N****","OTE(B1BlendConveyor:O.Stop)","9"
RCOMMENT,"BlendLine","B1BlendConveyor","****$NThe reverse command is set above.$N****","OTE(B1BlendConveyor:O.Reverse)","10"
RCOMMENT,"BlendLine","B1BlendConveyor","****$NIf the drive is not being told to reverse, it should be told to go forward.$N****","OTE(B1BlendConveyor:O.Forward)","11"
RCOMMENT,"BlendLine","B1BlendConveyor","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(B1BlendConveyor.Internal.ActualSpeedScaler.ScaledOutput,B1BlendConveyor.Status.ActualSpeed)","12"
RCOMMENT,"BlendLine","B1BlendConveyor","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(B1BlendConveyor.Internal.LoadScaler.ScaledOutput,B1BlendConveyor.Status.MotorLoad)","13"
RCOMMENT,"BlendLine","B1BlendConveyor","****$NDrive Running Status$N****","OTE(B1BlendConveyor.Status.Running)","14"
RCOMMENT,"BlendLine","B1BlendConveyor","****$NJogging Forward Status$N****","OTE(B1BlendConveyor.Status.JoggingFwd)","15"
RCOMMENT,"BlendLine","B1BlendConveyor","****$NJogging Reverse Status$N****","OTE(B1BlendConveyor.Status.JoggingRev)","16"
RCOMMENT,"BlendLine","B1BlendConveyor","****$NWhen the drive is running, the prox should be pulsing.  If it does not$Npulse, the belt is stuck.$N****","TON(ConveyorMovingTmr1,?,?)","17"
RCOMMENT,"BlendLine","B1BlendConveyor","****$NWhen the drive is running, the prox should be pulsing.  If it does not$Npulse, the belt is stuck.$N****","TON(ConveyorMovingTmr2,?,?)","18"
RCOMMENT,"BlendLine","B1BlendConveyor","****$NIf either of the two timers get done, the belt has failed to move.$N****","OTL(B1BlendConveyorFailedToMove)","19"
RCOMMENT,"BlendLine","B1BlendConveyor","****$NReset the alarm.$N****","OTU(B1BlendConveyorFailedToMove)","20"
RCOMMENT,"BlendLine","B1BlendConveyor","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(B1BlendConveyor.Status.FailedToStart)","21"
RCOMMENT,"BlendLine","B1BlendConveyor","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(B1BlendConveyor.Status.FailedToStop)","22"
RCOMMENT,"BlendLine","B1BlendConveyor","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(B1BlendConveyor.Status.Faulted)","23"
RCOMMENT,"BlendLine","B1BlendConveyor","****$NUnlatch the Drive Faulted Status$N****","OTU(B1BlendConveyor.Status.FailedToStop)","24"
RCOMMENT,"BlendLine","B1BlendTransportFan","****$NPermissive to operate the motor.$N****","OTE(B1BlendTransportFan.Internal.Permissive)","0"
RCOMMENT,"BlendLine","B1BlendTransportFan","****$NJog Command$N****","OTE(B1BlendTransportFan.Internal.IntermediateJog)","1"
RCOMMENT,"BlendLine","B1BlendTransportFan","****$NHold in the reverse command until the drive returns to stopped state.$N****","OTE(B1BlendTransportFan.Internal.DriveReverse)","2"
RCOMMENT,"BlendLine","B1BlendTransportFan","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(B1BlendTransportFan.Internal.MaintModeRun)","3"
RCOMMENT,"BlendLine","B1BlendTransportFan","****$NAutomatic Run Control with Start and Stop Delays.$N****","TOF(B1BlendTransportFan.Internal.AutoOffDelayTimer,?,?)","4"
RCOMMENT,"BlendLine","B1BlendTransportFan","****$NMotor Starter Control$N****","OTE(B1BlendTransportFan.Internal.ReleaseRamp)","5"
RCOMMENT,"BlendLine","B1BlendTransportFan","****$NThe commanded speed is based on the operating mode of the blend line.$N****","MOV(B1BlendTransportFan.Internal.DecelTime,B1BlendTransportFan.Internal.DecelTime)","6"
RCOMMENT,"BlendLine","B1BlendTransportFan","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","MOV(B1BlendTransportFan.Internal.SpeedReference.ScaledOutput,B1BlendTransportFan:O.FreqCommand)","7"
RCOMMENT,"BlendLine","B1BlendTransportFan","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(B1BlendTransportFan:O.Start)","8"
RCOMMENT,"BlendLine","B1BlendTransportFan","****$NIf the drive is not being told to start, it should be told to stop.$N****","OTE(B1BlendTransportFan:O.Stop)","9"
RCOMMENT,"BlendLine","B1BlendTransportFan","****$NThe reverse command is set above.$N****","OTE(B1BlendTransportFan:O.Reverse)","10"
RCOMMENT,"BlendLine","B1BlendTransportFan","****$NIf the drive is not being told to reverse, it should be told to go forward.$N****","OTE(B1BlendTransportFan:O.Forward)","11"
RCOMMENT,"BlendLine","B1BlendTransportFan","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(B1BlendTransportFan.Internal.ActualSpeedScaler.ScaledOutput,B1BlendTransportFan.Status.ActualSpeed)","12"
RCOMMENT,"BlendLine","B1BlendTransportFan","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(B1BlendTransportFan.Internal.LoadScaler.ScaledOutput,B1BlendTransportFan.Status.MotorLoad)","13"
RCOMMENT,"BlendLine","B1BlendTransportFan","****$NDrive Running Status$N****","OTE(B1BlendTransportFan.Status.Running)","14"
RCOMMENT,"BlendLine","B1BlendTransportFan","****$NJogging Forward Status$N****","OTE(B1BlendTransportFan.Status.JoggingFwd)","15"
RCOMMENT,"BlendLine","B1BlendTransportFan","****$NJogging Reverse Status$N****","OTE(B1BlendTransportFan.Status.JoggingRev)","16"
RCOMMENT,"BlendLine","B1BlendTransportFan","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(B1BlendTransportFan.Status.FailedToStart)","17"
RCOMMENT,"BlendLine","B1BlendTransportFan","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(B1BlendTransportFan.Status.FailedToStop)","18"
RCOMMENT,"BlendLine","B1BlendTransportFan","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(B1BlendTransportFan.Status.Faulted)","19"
RCOMMENT,"BlendLine","B1BlendTransportFan","****$NUnlatch the Drive Faulted Status$N****","OTU(B1BlendTransportFan.Status.FailedToStop)","20"
RCOMMENT,"BlendLine","BlendLineMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(B1BlendControl,0)","0"
RCOMMENT,"BlendLine","BlendLineMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(B1BlendBeater,0)","1"
RCOMMENT,"BlendLine","BlendLineMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(B1BlendTransportFan,0)","2"
RCOMMENT,"BlendLine","BlendLineMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(B1BlendConveyor,0)","3"
TYPE,SCOPE,ROUTINE,COMMENT,OWNING_ELEMENT,LOCATION
RCOMMENT,"BO1Program","BO1Breaker","****$NPermissive to Operate$N****","OTE(BO1Breaker.Internal.Permissive)","0"
RCOMMENT,"BO1Program","BO1Breaker","****$NManual Run Control$N****","OTE(BO1Breaker.Internal.IntermediateRunForward)","1"
RCOMMENT,"BO1Program","BO1Breaker","****$NManual Jog Control$N****","OTE(BO1Breaker.Internal.IntermediateJogForward)","2"
RCOMMENT,"BO1Program","BO1Breaker","****$NAutomatic Run Control with Start and Stop Delays.$N****","TOF(BO1Breaker.Internal.AutoOffDelayTimer,?,?)","3"
RCOMMENT,"BO1Program","BO1Breaker","****$NMotor Starter Control$N****","OTE(BO1BreakerCont)","4"
RCOMMENT,"BO1Program","BO1Breaker","****$NRunning Status$N****","OTE(BO1Breaker.Status.RunningForward)","5"
RCOMMENT,"BO1Program","BO1Breaker","****$NIf the motor does not start when commanded, it has failed to run$N****","OTL(BO1Breaker.Status.FailedToStart)","6"
RCOMMENT,"BO1Program","BO1Breaker","****$NIf a motor continues to run when the run command has been removed,$Nit has failed to stop.$N****$N","OTL(BO1Breaker.Status.FailedToStop)","7"
RCOMMENT,"BO1Program","BO1Breaker","****$NGeneral Faulted Status$N****","OTE(BO1Breaker.Status.Faulted)","8"
RCOMMENT,"BO1Program","BO1Breaker","****$NReset Fault Latches$N****","OTU(BO1Breaker.Status.FailedToStop)","9"
RCOMMENT,"BO1Program","BO1Control","****$NPermissive to Operate Manually$N****","OTE(BO1.Internal.Permissive)","0"
RCOMMENT,"BO1Program","BO1Control","****$NEnable the Hopper for Operation$N****","OTU(BO1.Command.Enable)","1"
RCOMMENT,"BO1Program","BO1Control","****$NDisable the Hopper$N****","OTU(BO1.Command.Disable)","2"
RCOMMENT,"BO1Program","BO1Control","****$NDisable the hopper if it is neither enabled or disabled.$N****","OTL(BO1.Status.Disabled)","3"
RCOMMENT,"BO1Program","BO1Control","****$NIf the blend line is not running or the hopper is not enabled, enable manual controls.$N****","OTE(BO1.Internal.EnableManualControls)","4"
RCOMMENT,"BO1Program","BO1Control","****$NCheck the setpoint against limits$N****","SUB(BO1.Command.WeightSetpoint,BO1.Command.AnticipationWeight,BO1.Internal.StopWeight)","5"
RCOMMENT,"BO1Program","BO1Control","****$NScale the analog input to determine weight.$N****","MOV(BO1.Internal.WeightScaler.ScaledOutput,BO1.Status.CurrentWeight)","6"
RCOMMENT,"BO1Program","BO1Control","****$NWhen the blend line is in weigh mode, the lift apron slows when the weight gets$Nabove the slow down ratio.$N****","OTE(BO1.Status.SlowDownActive)","7"
RCOMMENT,"BO1Program","BO1Control","****$NWhen the blend line is in weigh mode the lift apron stops$Nand the door closes when the pan reaches setpoint.$N****","OTL(BO1.Status.WeightSetpointReached)","8"
RCOMMENT,"BO1Program","BO1Control","****$NSet up the values for the upper and lower weights that will cause an alarm$N(OUT OF TOLERANCE VALUES)$N****","SUB(BO1.Command.WeightSetpoint,BO1.Internal.WeightAlarmValue,BO1.Status.AlarmWeightLowerWindow)","9"
RCOMMENT,"BO1Program","BO1Control","****$NWhen the settling timer is done, shift the array numbers down and move the latest$Nweight into array 9.  Array 9 will be the latest value. 8 will be previous then 7, etc.$N****","OTL(BO1.Status.LowWeightAlarm)","10"
RCOMMENT,"BO1Program","BO1Control","****$NReset the setpoint reached bit.$N****","OTU(BO1.Status.WeightSetpointReached)","11"
RCOMMENT,"BO1Program","BO1Control","****$NThe photoeye should control the extended apron.  If the lift apron is running for too long$Nwithout anything blocking the eye, there is a problem.  Perhaps the hopper is empty.$N****","OTE(BO1.Internal.HopperPETooLong)","12"
RCOMMENT,"BO1Program","BO1Control","****$NHopper filling status.$N****","OTE(BO1.Status.Filling)","13"
RCOMMENT,"BO1Program","BO1Control","****$NIf the weight is not reached in a certain amount of time...alarm.$N****","TON(BO1FillTooLongTmr,?,?)","14"
RCOMMENT,"BO1Program","BO1Control","****$NGeneral alarm for HMI display.$N****","OTE(BO1.Status.WeightAlarm)","15"
RCOMMENT,"BO1Program","BO1Control","****$NReset the alarm latches.$N****","OTU(BO1.Status.LowWeightAlarm)","16"
RCOMMENT,"BO1Program","BO1Control","****$NThe RunLiftAprons bit comes from the blend control routine.$NAfter the appropriate drives are running and the call for fiber is on, this$Nbit comes on.  If the hopper is enabled, run the lift apron.$N****","OTE(BO1.Internal.RunLiftApron)","17"
RCOMMENT,"BO1Program","BO1Control","****$NThe restart pushbutton needs to reset the safety zone and the drive before restarting the system.$N****","OTE(BO1RestartSystem)","18"
RCOMMENT,"BO1Program","BO1Damper","****$NPermissive to operate$N****","OTE(BO1Damper.Internal.Permissive)","0"
RCOMMENT,"BO1Program","BO1Damper","****$NSolenoid to Automatic Mode$N****","OTU(BO1Damper.Command.ToAuto)","1"
RCOMMENT,"BO1Program","BO1Damper","****$NSolenoid to Manua Mode$N****","OTU(BO1Damper.Command.ToManual)","2"
RCOMMENT,"BO1Program","BO1Damper","****$NIf the solenoid is not in either mode, put in manual mode.$N****","OTL(BO1Damper.Status.InManual)","3"
RCOMMENT,"BO1Program","BO1Damper","****$NManual Run Control$N****","OTE(BO1Damper.Internal.ManualOpen)","4"
RCOMMENT,"BO1Program","BO1Damper","****$NAutomatic mode controls.$N****","TOF(BO1Damper.Internal.DelayCloseTimer,?,?)","5"
RCOMMENT,"BO1Program","BO1Damper","****$NControl of the solenoid.$N****","OTE(BO1Damper.Internal.IntermediateOpen)","6"
RCOMMENT,"BO1Program","BO1Damper","****$NIf not open command, then close command.$N****","OTE(BO1WeighPanDamperCloseSol)","7"
RCOMMENT,"BO1Program","BO1Damper","****$NOpen Status$N****","OTE(BO1Damper.Status.Open)","8"
RCOMMENT,"BO1Program","BO1Damper","****$NClosed Status$N****","OTE(BO1Damper.Status.Closed)","9"
RCOMMENT,"BO1Program","BO1Doffer","****$NPermissive to Operate$N****","OTE(BO1Doffer.Internal.Permissive)","0"
RCOMMENT,"BO1Program","BO1Doffer","****$NManual Run Control$N****","OTE(BO1Doffer.Internal.IntermediateRunForward)","1"
RCOMMENT,"BO1Program","BO1Doffer","****$NManual Jog Control$N****","OTE(BO1Doffer.Internal.IntermediateJogForward)","2"
RCOMMENT,"BO1Program","BO1Doffer","****$NAutomatic Run Control with Start and Stop Delays.$N****","TOF(BO1Doffer.Internal.AutoOffDelayTimer,?,?)","3"
RCOMMENT,"BO1Program","BO1Doffer","****$NIf the permissive is lost, reset the TOF for immediate stop.$N****","RES(BO1Doffer.Internal.AutoOffDelayTimer)","4"
RCOMMENT,"BO1Program","BO1Doffer","****$NMotor Starter Control$N****","OTE(BO1DofferCont)","5"
RCOMMENT,"BO1Program","BO1Doffer","****$NRunning Status$N****","OTE(BO1Doffer.Status.RunningForward)","6"
RCOMMENT,"BO1Program","BO1Doffer","****$NIf the motor does not start when commanded, it has failed to run$N****","OTL(BO1Doffer.Status.FailedToStart)","7"
