remark,"CSV-Import-Export"
RCOMMENT,"BO1Program","BO1Doffer","****$NIf a motor continues to run when the run command has been removed,$Nit has failed to stop.$N****$N","OTL(BO1Doffer.Status.FailedToStop)","8"
RCOMMENT,"BO1Program","BO1Doffer","****$NGeneral Faulted Status$N****","OTE(BO1Doffer.Status.Faulted)","9"
RCOMMENT,"BO1Program","BO1Doffer","****$NReset Fault Latches$N****","OTU(BO1Doffer.Status.FailedToStop)","10"
RCOMMENT,"BO1Program","BO1DoorLocks","****$NThe permissive to lock is delayed by the timer.$N****","OTE(BO1DoorLocks.Internal.LockPermissive)","0"
RCOMMENT,"BO1Program","BO1DoorLocks","****$NThe permissive to unlock is delayed by the timer.$N****","OTE(BO1DoorLocks.Internal.UnlockPermissive)","1"
RCOMMENT,"BO1Program","BO1DoorLocks","****$NThe unlock command works if the permissive above is satisfied.$N****","OTE(BO1DoorLocks.Internal.IntermediateUnlock)","2"
RCOMMENT,"BO1Program","BO1DoorLocks","****$NStatus for the HMI$N****","OTE(BO1DoorLocks.Status.Locked)","3"
RCOMMENT,"BO1Program","BO1DoorLocks","****$NStatus for the HMI$N****","OTE(BO1DoorLocks.Status.Unlocked)","4"
RCOMMENT,"BO1Program","BO1DoorLocks","****$NFire the Outputs$N****","OTE(BO1TopAccessHatchReleaseSol)","5"
RCOMMENT,"BO1Program","BO1Dump","****$NPermissive to operate$N****","OTE(BO1Dump.Internal.Permissive)","0"
RCOMMENT,"BO1Program","BO1Dump","****$NSolenoid to Automatic Mode$N****","OTU(BO1Dump.Command.ToAuto)","1"
RCOMMENT,"BO1Program","BO1Dump","****$NSolenoid to Manua Mode$N****","OTU(BO1Dump.Command.ToManual)","2"
RCOMMENT,"BO1Program","BO1Dump","****$NIf the solenoid is not in either mode, put in manual mode.$N****","OTL(BO1Dump.Status.InManual)","3"
RCOMMENT,"BO1Program","BO1Dump","****$NManual Run Control$N****","OTE(BO1Dump.Internal.ManualOpen)","4"
RCOMMENT,"BO1Program","BO1Dump","****$NAutomatic mode controls.$N****","TOF(BO1Dump.Internal.DelayOpenTimer,?,?)","5"
RCOMMENT,"BO1Program","BO1Dump","****$NControl of the solenoid.$N****","OTE(BO1Dump.Status.Open)","6"
RCOMMENT,"BO1Program","BO1Dump","****$NOpen Status$N****","OTE(BO1Dump.Status.Closed)","7"
RCOMMENT,"BO1Program","BO1ExtendedApron","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(BO1ExtendedApron.Internal.Permissive)","0"
RCOMMENT,"BO1Program","BO1ExtendedApron","****$NJog Command$N****","OTE(BO1ExtendedApron.Internal.IntermediateJog)","1"
RCOMMENT,"BO1Program","BO1ExtendedApron","****$NHold in the reverse command until the drive returns to stopped state.$N****","OTE(BO1ExtendedApron.Internal.DriveReverse)","2"
RCOMMENT,"BO1Program","BO1ExtendedApron","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(BO1ExtendedApron.Internal.MaintModeRun)","3"
RCOMMENT,"BO1Program","BO1ExtendedApron","****$NAutomatic control.  The TON is dalay for start while the TOF is $Nthe delay for stop.$N****","OTE(BO1ExtendedApron.Internal.AutoModeRun)","4"
RCOMMENT,"BO1Program","BO1ExtendedApron","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(BO1ExtendedApron.Internal.ReleaseRamp)","5"
RCOMMENT,"BO1Program","BO1ExtendedApron","****$NThe commanded speed is based on the operating mode of the blend line.$N****","MOV(BO1ExtendedApron.Internal.DecelTime,BO1ExtendedApron.Internal.DecelTime)","6"
RCOMMENT,"BO1Program","BO1ExtendedApron","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","MOV(BO1ExtendedApron.Internal.SpeedReference.ScaledOutput,BO1ExtendedApron:O.FreqCommand)","7"
RCOMMENT,"BO1Program","BO1ExtendedApron","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(BO1ExtendedApron:O.Start)","8"
RCOMMENT,"BO1Program","BO1ExtendedApron","****$NIf the drive is not being told to start, it should be told to stop.$N****","OTE(BO1ExtendedApron:O.Stop)","9"
RCOMMENT,"BO1Program","BO1ExtendedApron","****$NThe reverse command is set above.$N****","OTE(BO1ExtendedApron:O.Reverse)","10"
RCOMMENT,"BO1Program","BO1ExtendedApron","****$NIf the drive is not being told to reverse, it should be told to go forward.$N****","OTE(BO1ExtendedApron:O.Forward)","11"
RCOMMENT,"BO1Program","BO1ExtendedApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(BO1ExtendedApron.Internal.ActualSpeedScaler.ScaledOutput,BO1ExtendedApron.Status.ActualSpeed)","12"
RCOMMENT,"BO1Program","BO1ExtendedApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(BO1ExtendedApron.Internal.LoadScaler.ScaledOutput,BO1ExtendedApron.Status.MotorLoad)","13"
RCOMMENT,"BO1Program","BO1ExtendedApron","****$NDrive Running Status$N****","OTE(BO1ExtendedApron.Status.Running)","14"
RCOMMENT,"BO1Program","BO1ExtendedApron","****$NJogging Forward Status$N****","OTE(BO1ExtendedApron.Status.JoggingFwd)","15"
RCOMMENT,"BO1Program","BO1ExtendedApron","****$NJogging Reverse Status$N****","OTE(BO1ExtendedApron.Status.JoggingRev)","16"
RCOMMENT,"BO1Program","BO1ExtendedApron","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(BO1ExtendedApron.Status.FailedToStart)","17"
RCOMMENT,"BO1Program","BO1ExtendedApron","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(BO1ExtendedApron.Status.FailedToStop)","18"
RCOMMENT,"BO1Program","BO1ExtendedApron","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(BO1ExtendedApron.Status.Faulted)","19"
RCOMMENT,"BO1Program","BO1ExtendedApron","****$NUnlatch the Drive Faulted Status$N****","OTU(BO1ExtendedApron.Status.FailedToStop)","20"
RCOMMENT,"BO1Program","BO1LiftApron","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(BO1LiftApron.Internal.Permissive)","0"
RCOMMENT,"BO1Program","BO1LiftApron","****$NJog Command$N****","OTE(BO1LiftApron.Internal.IntermediateJog)","1"
RCOMMENT,"BO1Program","BO1LiftApron","****$NHold in the reverse command until the drive returns to stopped state.$N****","OTE(BO1LiftApron.Internal.DriveReverse)","2"
RCOMMENT,"BO1Program","BO1LiftApron","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(BO1LiftApron.Internal.MaintModeRun)","3"
RCOMMENT,"BO1Program","BO1LiftApron","****$NThis timer makes sure the doffer is running and up to speed$Nbefore the lfit apron starts.$N****","TON(BO1.Internal.DofferRunningTimer,?,?)","4"
RCOMMENT,"BO1Program","BO1LiftApron","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(BO1LiftApron.Internal.ReleaseRamp)","5"
RCOMMENT,"BO1Program","BO1LiftApron","****$NThe commanded speed is based on the operating mode of the blend line.$N****","MOV(BO1LiftApron.Internal.DecelTime,BO1LiftApron.Internal.DecelTime)","6"
RCOMMENT,"BO1Program","BO1LiftApron","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","MOV(BO1LiftApron.Internal.SpeedReference.ScaledOutput,BO1LiftApron:O.FreqCommand)","7"
RCOMMENT,"BO1Program","BO1LiftApron","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(BO1LiftApron:O.Start)","8"
RCOMMENT,"BO1Program","BO1LiftApron","****$NIf the drive is not being told to start, it should be told to stop.$N****","OTE(BO1LiftApron:O.Stop)","9"
RCOMMENT,"BO1Program","BO1LiftApron","****$NThe reverse command is set above.$N****","OTE(BO1LiftApron:O.Reverse)","10"
RCOMMENT,"BO1Program","BO1LiftApron","****$NIf the drive is not being told to reverse, it should be told to go forward.$N****","OTE(BO1LiftApron:O.Forward)","11"
RCOMMENT,"BO1Program","BO1LiftApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(BO1LiftApron.Internal.ActualSpeedScaler.ScaledOutput,BO1LiftApron.Status.ActualSpeed)","12"
RCOMMENT,"BO1Program","BO1LiftApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(BO1LiftApron.Internal.LoadScaler.ScaledOutput,BO1LiftApron.Status.MotorLoad)","13"
RCOMMENT,"BO1Program","BO1LiftApron","****$NDrive Running Status$N****","OTE(BO1LiftApron.Status.Running)","14"
RCOMMENT,"BO1Program","BO1LiftApron","****$NJogging Forward Status$N****","OTE(BO1LiftApron.Status.JoggingFwd)","15"
RCOMMENT,"BO1Program","BO1LiftApron","****$NJogging Reverse Status$N****","OTE(BO1LiftApron.Status.JoggingRev)","16"
RCOMMENT,"BO1Program","BO1LiftApron","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(BO1LiftApron.Status.FailedToStart)","17"
RCOMMENT,"BO1Program","BO1LiftApron","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(BO1LiftApron.Status.FailedToStop)","18"
RCOMMENT,"BO1Program","BO1LiftApron","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(BO1LiftApron.Status.Faulted)","19"
RCOMMENT,"BO1Program","BO1LiftApron","****$NUnlatch the Drive Faulted Status$N****","OTU(BO1LiftApron.Status.FailedToStop)","20"
RCOMMENT,"BO1Program","BO1LoadApron","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(BO1LoadApron.Internal.Permissive)","0"
RCOMMENT,"BO1Program","BO1LoadApron","****$NJog Command$N****","OTE(BO1LoadApron.Internal.IntermediateJog)","1"
RCOMMENT,"BO1Program","BO1LoadApron","****$NHold in the reverse command until the drive returns to stopped state.$N****","OTE(BO1LoadApron.Internal.DriveReverse)","2"
RCOMMENT,"BO1Program","BO1LoadApron","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(BO1LoadApron.Internal.MaintModeRun)","3"
RCOMMENT,"BO1Program","BO1LoadApron","****$NRestart Control$N****","OTE(BO1LoadApron.Internal.IntermediateAutoRun)","4"
RCOMMENT,"BO1Program","BO1LoadApron","****$NControl the Restart Horn$N****","OTE(BO1BaleOpenerRestartHorn)","5"
RCOMMENT,"BO1Program","BO1LoadApron","****$NAutomatic control.  The TON is dalay for start while the TOF is $Nthe delay for stop.$N****","OTE(BO1LoadApron.Internal.AutoModeRun)","6"
RCOMMENT,"BO1Program","BO1LoadApron","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(BO1LoadApron.Internal.ReleaseRamp)","7"
RCOMMENT,"BO1Program","BO1LoadApron","****$NThe commanded speed is based on the operating mode of the blend line.$N****","MOV(BO1LoadApron.Internal.DecelTime,BO1LoadApron.Internal.DecelTime)","8"
RCOMMENT,"BO1Program","BO1LoadApron","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","MOV(BO1LoadApron.Internal.SpeedReference.ScaledOutput,BO1LoadApron:O.FreqCommand)","9"
RCOMMENT,"BO1Program","BO1LoadApron","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(BO1LoadApron:O.Start)","10"
RCOMMENT,"BO1Program","BO1LoadApron","****$NIf the drive is not being told to start, it should be told to stop.$N****","OTE(BO1LoadApron:O.Stop)","11"
RCOMMENT,"BO1Program","BO1LoadApron","****$NThe reverse command is set above.$N****","OTE(BO1LoadApron:O.Reverse)","12"
RCOMMENT,"BO1Program","BO1LoadApron","****$NIf the drive is not being told to reverse, it should be told to go forward.$N****","OTE(BO1LoadApron:O.Forward)","13"
RCOMMENT,"BO1Program","BO1LoadApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(BO1LoadApron.Internal.ActualSpeedScaler.ScaledOutput,BO1LoadApron.Status.ActualSpeed)","14"
RCOMMENT,"BO1Program","BO1LoadApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(BO1LoadApron.Internal.LoadScaler.ScaledOutput,BO1LoadApron.Status.MotorLoad)","15"
RCOMMENT,"BO1Program","BO1LoadApron","****$NDrive Running Status$N****","OTE(BO1LoadApron.Status.Running)","16"
RCOMMENT,"BO1Program","BO1LoadApron","****$NJogging Forward Status$N****","OTE(BO1LoadApron.Status.JoggingFwd)","17"
RCOMMENT,"BO1Program","BO1LoadApron","****$NJogging Reverse Status$N****","OTE(BO1LoadApron.Status.JoggingRev)","18"
RCOMMENT,"BO1Program","BO1LoadApron","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(BO1LoadApron.Status.FailedToStart)","19"
RCOMMENT,"BO1Program","BO1LoadApron","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(BO1LoadApron.Status.FailedToStop)","20"
RCOMMENT,"BO1Program","BO1LoadApron","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(BO1LoadApron.Status.Faulted)","21"
RCOMMENT,"BO1Program","BO1LoadApron","****$NUnlatch the Drive Faulted Status$N****","OTU(BO1LoadApron.Status.FailedToStop)","22"
RCOMMENT,"BO1Program","BO1LoadDoor","****$NPermissive to operate$N****","OTE(BO1LoadDoor.Internal.Permissive)","0"
RCOMMENT,"BO1Program","BO1LoadDoor","****$NSolenoid to Automatic Mode$N****","OTU(BO1LoadDoor.Command.ToAuto)","1"
RCOMMENT,"BO1Program","BO1LoadDoor","****$NSolenoid to Manua Mode$N****","OTU(BO1LoadDoor.Command.ToManual)","2"
RCOMMENT,"BO1Program","BO1LoadDoor","****$NIf the solenoid is not in either mode, put in manual mode.$N****","OTL(BO1LoadDoor.Status.InManual)","3"
RCOMMENT,"BO1Program","BO1LoadDoor","****$NManual Run Control$N****","OTE(BO1LoadDoor.Internal.ManualClose)","4"
RCOMMENT,"BO1Program","BO1LoadDoor","****$NManual Run Control$N****","OTE(BO1LoadDoor.Internal.ManualOpen)","5"
RCOMMENT,"BO1Program","BO1LoadDoor","****$NControl of the solenoid.$N****","OTE(BO1LoadDoorCloseSol)","6"
RCOMMENT,"BO1Program","BO1LoadDoor","****$NControl of the solenoid.$N****","OTE(BO1LoadDoorOpenSol)","7"
RCOMMENT,"BO1Program","BO1LoadDoor","****$NOpen Status$N****","OTE(BO1LoadDoor.Status.Open)","8"
RCOMMENT,"BO1Program","BO1LoadDoor","****$NControl for the gate open pilot light.$N****","OTE(BO1LoadDoorClosedPL)","9"
RCOMMENT,"BO1Program","BO1LoadDoor","****$NOpen beacon control$N****","OTE(BO1LoadDoorOpenBeacon)","11"
RCOMMENT,"BO1Program","BO1LoadDoor","****$NThe pushbutton will unlock the gate above the load door if$Nthe conditions are met.$N****","OTE(BO1LoadGateReleaseSol)","12"
RCOMMENT,"BO1Program","BO1ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO1Control,0)","0"
RCOMMENT,"BO1Program","BO1ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO1Breaker,0)","1"
RCOMMENT,"BO1Program","BO1ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO1Damper,0)","2"
RCOMMENT,"BO1Program","BO1ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO1Doffer,0)","3"
RCOMMENT,"BO1Program","BO1ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO1DoorLocks,0)","4"
RCOMMENT,"BO1Program","BO1ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO1Dump,0)","5"
RCOMMENT,"BO1Program","BO1ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO1ExtendedApron,0)","6"
RCOMMENT,"BO1Program","BO1ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO1LiftApron,0)","7"
RCOMMENT,"BO1Program","BO1ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO1LoadApron,0)","8"
RCOMMENT,"BO1Program","BO1ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO1LoadDoor,0)","9"
TYPE,SCOPE,ROUTINE,COMMENT,OWNING_ELEMENT,LOCATION
RCOMMENT,"BO2Program","BO2Breaker","****$NPermissive to Operate$N****","OTE(BO2Breaker.Internal.Permissive)","0"
RCOMMENT,"BO2Program","BO2Breaker","****$NManual Run Control$N****","OTE(BO2Breaker.Internal.IntermediateRunForward)","1"
RCOMMENT,"BO2Program","BO2Breaker","****$NManual Jog Control$N****","OTE(BO2Breaker.Internal.IntermediateJogForward)","2"
RCOMMENT,"BO2Program","BO2Breaker","****$NAutomatic Run Control with Start and Stop Delays.$N****","TOF(BO2Breaker.Internal.AutoOffDelayTimer,?,?)","3"
RCOMMENT,"BO2Program","BO2Breaker","****$NMotor Starter Control$N****","OTE(BO2BreakerCont)","4"
RCOMMENT,"BO2Program","BO2Breaker","****$NRunning Status$N****","OTE(BO2Breaker.Status.RunningForward)","5"
RCOMMENT,"BO2Program","BO2Breaker","****$NIf the motor does not start when commanded, it has failed to run$N****","OTL(BO2Breaker.Status.FailedToStart)","6"
RCOMMENT,"BO2Program","BO2Breaker","****$NIf a motor continues to run when the run command has been removed,$Nit has failed to stop.$N****$N","OTL(BO2Breaker.Status.FailedToStop)","7"
RCOMMENT,"BO2Program","BO2Breaker","****$NGeneral Faulted Status$N****","OTE(BO2Breaker.Status.Faulted)","8"
RCOMMENT,"BO2Program","BO2Breaker","****$NReset Fault Latches$N****","OTU(BO2Breaker.Status.FailedToStop)","9"
RCOMMENT,"BO2Program","BO2Control","****$NPermissive to Operate Manually$N****","OTE(BO2.Internal.Permissive)","0"
RCOMMENT,"BO2Program","BO2Control","****$NEnable the Hopper for Operation$N****","OTU(BO2.Command.Enable)","1"
RCOMMENT,"BO2Program","BO2Control","****$NDisable the Hopper$N****","OTU(BO2.Command.Disable)","2"
RCOMMENT,"BO2Program","BO2Control","****$NDisable the hopper if it is neither enabled or disabled.$N****","OTL(BO2.Status.Disabled)","3"
RCOMMENT,"BO2Program","BO2Control","****$NIf the blend line is not running or the hopper is not enabled, enable manual controls.$N****","OTE(BO2.Internal.EnableManualControls)","4"
RCOMMENT,"BO2Program","BO2Control","****$NCheck the setpoint against limits$N****","SUB(BO2.Command.WeightSetpoint,BO2.Command.AnticipationWeight,BO2.Internal.StopWeight)","5"
RCOMMENT,"BO2Program","BO2Control","****$NScale the analog input to determine weight.$N****","MOV(BO2.Internal.WeightScaler.ScaledOutput,BO2.Status.CurrentWeight)","6"
RCOMMENT,"BO2Program","BO2Control","****$NWhen the blend line is in weigh mode, the lift apron slows when the weight gets$Nabove the slow down ratio.$N****","OTE(BO2.Status.SlowDownActive)","7"
RCOMMENT,"BO2Program","BO2Control","****$NWhen the blend line is in weigh mode the lift apron stops$Nand the door closes when the pan reaches setpoint.$N****","OTL(BO2.Status.WeightSetpointReached)","8"
RCOMMENT,"BO2Program","BO2Control","****$NSet up the values for the upper and lower weights that will cause an alarm$N(OUT OF TOLERANCE VALUES)$N****","SUB(BO2.Command.WeightSetpoint,BO2.Internal.WeightAlarmValue,BO2.Status.AlarmWeightLowerWindow)","9"
RCOMMENT,"BO2Program","BO2Control","****$NWhen the settling timer is done, shift the array numbers down and move the latest$Nweight into array 9.  Array 9 will be the latest value. 8 will be previous then 7, etc.$N****","OTL(BO2.Status.LowWeightAlarm)","10"
RCOMMENT,"BO2Program","BO2Control","****$NReset the setpoint reached bit.$N****","OTU(BO2.Status.WeightSetpointReached)","11"
RCOMMENT,"BO2Program","BO2Control","****$NThe photoeye should control the extended apron.  If the lift apron is running for too long$Nwithout anything blocking the eye, there is a problem.  Perhaps the hopper is empty.$N****","OTE(BO2.Internal.HopperPETooLong)","12"
RCOMMENT,"BO2Program","BO2Control","****$NHopper filling status.$N****","OTE(BO2.Status.Filling)","13"
RCOMMENT,"BO2Program","BO2Control","****$NIf the weight is not reached in a certain amount of time...alarm.$N****","TON(BO2FillTooLongTmr,?,?)","14"
RCOMMENT,"BO2Program","BO2Control","****$NGeneral alarm for HMI display.$N****","OTE(BO2.Status.WeightAlarm)","15"
RCOMMENT,"BO2Program","BO2Control","****$NReset the alarm latches.$N****","OTU(BO2.Status.LowWeightAlarm)","16"
RCOMMENT,"BO2Program","BO2Control","****$NThe RunLiftAprons bit comes from the blend control routine.$NAfter the appropriate drives are running and the call for fiber is on, this$Nbit comes on.  If the hopper is enabled, run the lift apron.$N****","OTE(BO2.Internal.RunLiftApron)","17"
RCOMMENT,"BO2Program","BO2Control","****$NThe restart pushbutton needs to reset the safety zone and the drive before restarting the system.$N****","OTE(BO2RestartSystem)","18"
RCOMMENT,"BO2Program","BO2Damper","****$NPermissive to operate$N****","OTE(BO2Damper.Internal.Permissive)","0"
RCOMMENT,"BO2Program","BO2Damper","****$NSolenoid to Automatic Mode$N****","OTU(BO2Damper.Command.ToAuto)","1"
RCOMMENT,"BO2Program","BO2Damper","****$NSolenoid to Manua Mode$N****","OTU(BO2Damper.Command.ToManual)","2"
RCOMMENT,"BO2Program","BO2Damper","****$NIf the solenoid is not in either mode, put in manual mode.$N****","OTL(BO2Damper.Status.InManual)","3"
RCOMMENT,"BO2Program","BO2Damper","****$NManual Run Control$N****","OTE(BO2Damper.Internal.ManualOpen)","4"
RCOMMENT,"BO2Program","BO2Damper","****$NAutomatic mode controls.$N****","TOF(BO2Damper.Internal.DelayCloseTimer,?,?)","5"
RCOMMENT,"BO2Program","BO2Damper","****$NControl of the solenoid.$N****","OTE(BO2Damper.Internal.IntermediateOpen)","6"
RCOMMENT,"BO2Program","BO2Damper","****$NIf not open command, then close command.$N****","OTE(BO2WeighPanDamperCloseSol)","7"
RCOMMENT,"BO2Program","BO2Damper","****$NOpen Status$N****","OTE(BO2Damper.Status.Open)","8"
RCOMMENT,"BO2Program","BO2Damper","****$NClosed Status$N****","OTE(BO2Damper.Status.Closed)","9"
RCOMMENT,"BO2Program","BO2Doffer","****$NPermissive to Operate$N****","OTE(BO2Doffer.Internal.Permissive)","0"
RCOMMENT,"BO2Program","BO2Doffer","****$NManual Run Control$N****","OTE(BO2Doffer.Internal.IntermediateRunForward)","1"
RCOMMENT,"BO2Program","BO2Doffer","****$NManual Jog Control$N****","OTE(BO2Doffer.Internal.IntermediateJogForward)","2"
RCOMMENT,"BO2Program","BO2Doffer","****$NAutomatic Run Control with Start and Stop Delays.$N****","TOF(BO2Doffer.Internal.AutoOffDelayTimer,?,?)","3"
RCOMMENT,"BO2Program","BO2Doffer","****$NIf the permissive is lost, reset the TOF for immediate stop.$N****","RES(BO2Doffer.Internal.AutoOffDelayTimer)","4"
RCOMMENT,"BO2Program","BO2Doffer","****$NMotor Starter Control$N****","OTE(BO2DofferCont)","5"
RCOMMENT,"BO2Program","BO2Doffer","****$NRunning Status$N****","OTE(BO2Doffer.Status.RunningForward)","6"
RCOMMENT,"BO2Program","BO2Doffer","****$NIf the motor does not start when commanded, it has failed to run$N****","OTL(BO2Doffer.Status.FailedToStart)","7"
RCOMMENT,"BO2Program","BO2Doffer","****$NIf a motor continues to run when the run command has been removed,$Nit has failed to stop.$N****$N","OTL(BO2Doffer.Status.FailedToStop)","8"
RCOMMENT,"BO2Program","BO2Doffer","****$NGeneral Faulted Status$N****","OTE(BO2Doffer.Status.Faulted)","9"
RCOMMENT,"BO2Program","BO2Doffer","****$NReset Fault Latches$N****","OTU(BO2Doffer.Status.FailedToStop)","10"
RCOMMENT,"BO2Program","BO2DoorLocks","****$NThe permissive to lock is delayed by the timer.$N****","OTE(BO2DoorLocks.Internal.LockPermissive)","0"
RCOMMENT,"BO2Program","BO2DoorLocks","****$NThe permissive to unlock is delayed by the timer.$N****","OTE(BO2DoorLocks.Internal.UnlockPermissive)","1"
RCOMMENT,"BO2Program","BO2DoorLocks","****$NThe unlock command works if the permissive above is satisfied.$N****","OTE(BO2DoorLocks.Internal.IntermediateUnlock)","2"
RCOMMENT,"BO2Program","BO2DoorLocks","****$NStatus for the HMI$N****","OTE(BO2DoorLocks.Status.Locked)","3"
RCOMMENT,"BO2Program","BO2DoorLocks","****$NStatus for the HMI$N****","OTE(BO2DoorLocks.Status.Unlocked)","4"
RCOMMENT,"BO2Program","BO2DoorLocks","****$NFire the Outputs$N****","OTE(BO2TopAccessHatchReleaseSol)","5"
RCOMMENT,"BO2Program","BO2Dump","****$NPermissive to operate$N****","OTE(BO2Dump.Internal.Permissive)","0"
RCOMMENT,"BO2Program","BO2Dump","****$NSolenoid to Automatic Mode$N****","OTU(BO2Dump.Command.ToAuto)","1"
RCOMMENT,"BO2Program","BO2Dump","****$NSolenoid to Manua Mode$N****","OTU(BO2Dump.Command.ToManual)","2"
RCOMMENT,"BO2Program","BO2Dump","****$NIf the solenoid is not in either mode, put in manual mode.$N****","OTL(BO2Dump.Status.InManual)","3"
RCOMMENT,"BO2Program","BO2Dump","****$NManual Run Control$N****","OTE(BO2Dump.Internal.ManualOpen)","4"
RCOMMENT,"BO2Program","BO2Dump","****$NAutomatic mode controls.$N****","TOF(BO2Dump.Internal.DelayOpenTimer,?,?)","5"
RCOMMENT,"BO2Program","BO2Dump","****$NControl of the solenoid.$N****","OTE(BO2Dump.Status.Open)","6"
RCOMMENT,"BO2Program","BO2Dump","****$NOpen Status$N****","OTE(BO2Dump.Status.Closed)","7"
RCOMMENT,"BO2Program","BO2ExtendedApron","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(BO2ExtendedApron.Internal.Permissive)","0"
RCOMMENT,"BO2Program","BO2ExtendedApron","****$NJog Command$N****","OTE(BO2ExtendedApron.Internal.IntermediateJog)","1"
RCOMMENT,"BO2Program","BO2ExtendedApron","****$NHold in the reverse command until the drive returns to stopped state.$N****","OTE(BO2ExtendedApron.Internal.DriveReverse)","2"
RCOMMENT,"BO2Program","BO2ExtendedApron","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(BO2ExtendedApron.Internal.MaintModeRun)","3"
RCOMMENT,"BO2Program","BO2ExtendedApron","****$NAutomatic control.  The TON is dalay for start while the TOF is $Nthe delay for stop.$N****","OTE(BO2ExtendedApron.Internal.AutoModeRun)","4"
RCOMMENT,"BO2Program","BO2ExtendedApron","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(BO2ExtendedApron.Internal.ReleaseRamp)","5"
RCOMMENT,"BO2Program","BO2ExtendedApron","****$NThe commanded speed is based on the operating mode of the blend line.$N****","MOV(BO2ExtendedApron.Internal.DecelTime,BO2ExtendedApron.Internal.DecelTime)","6"
RCOMMENT,"BO2Program","BO2ExtendedApron","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","MOV(BO2ExtendedApron.Internal.SpeedReference.ScaledOutput,BO2ExtendedApron:O.FreqCommand)","7"
RCOMMENT,"BO2Program","BO2ExtendedApron","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(BO2ExtendedApron:O.Start)","8"
RCOMMENT,"BO2Program","BO2ExtendedApron","****$NIf the drive is not being told to start, it should be told to stop.$N****","OTE(BO2ExtendedApron:O.Stop)","9"
RCOMMENT,"BO2Program","BO2ExtendedApron","****$NThe reverse command is set above.$N****","OTE(BO2ExtendedApron:O.Reverse)","10"
RCOMMENT,"BO2Program","BO2ExtendedApron","****$NIf the drive is not being told to reverse, it should be told to go forward.$N****","OTE(BO2ExtendedApron:O.Forward)","11"
RCOMMENT,"BO2Program","BO2ExtendedApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(BO2ExtendedApron.Internal.ActualSpeedScaler.ScaledOutput,BO2ExtendedApron.Status.ActualSpeed)","12"
RCOMMENT,"BO2Program","BO2ExtendedApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(BO2ExtendedApron.Internal.LoadScaler.ScaledOutput,BO2ExtendedApron.Status.MotorLoad)","13"
RCOMMENT,"BO2Program","BO2ExtendedApron","****$NDrive Running Status$N****","OTE(BO2ExtendedApron.Status.Running)","14"
RCOMMENT,"BO2Program","BO2ExtendedApron","****$NJogging Forward Status$N****","OTE(BO2ExtendedApron.Status.JoggingFwd)","15"
RCOMMENT,"BO2Program","BO2ExtendedApron","****$NJogging Reverse Status$N****","OTE(BO2ExtendedApron.Status.JoggingRev)","16"
RCOMMENT,"BO2Program","BO2ExtendedApron","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(BO2ExtendedApron.Status.FailedToStart)","17"
RCOMMENT,"BO2Program","BO2ExtendedApron","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(BO2ExtendedApron.Status.FailedToStop)","18"
RCOMMENT,"BO2Program","BO2ExtendedApron","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(BO2ExtendedApron.Status.Faulted)","19"
RCOMMENT,"BO2Program","BO2ExtendedApron","****$NUnlatch the Drive Faulted Status$N****","OTU(BO2ExtendedApron.Status.FailedToStop)","20"
RCOMMENT,"BO2Program","BO2LiftApron","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(BO2LiftApron.Internal.Permissive)","0"
RCOMMENT,"BO2Program","BO2LiftApron","****$NJog Command$N****","OTE(BO2LiftApron.Internal.IntermediateJog)","1"
RCOMMENT,"BO2Program","BO2LiftApron","****$NHold in the reverse command until the drive returns to stopped state.$N****","OTE(BO2LiftApron.Internal.DriveReverse)","2"
RCOMMENT,"BO2Program","BO2LiftApron","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(BO2LiftApron.Internal.MaintModeRun)","3"
RCOMMENT,"BO2Program","BO2LiftApron","****$NThis timer makes sure the doffer is running and up to speed$Nbefore the lfit apron starts.$N****","TON(BO2.Internal.DofferRunningTimer,?,?)","4"
RCOMMENT,"BO2Program","BO2LiftApron","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(BO2LiftApron.Internal.ReleaseRamp)","5"
RCOMMENT,"BO2Program","BO2LiftApron","****$NThe commanded speed is based on the operating mode of the blend line.$N****","MOV(BO2LiftApron.Internal.DecelTime,BO2LiftApron.Internal.DecelTime)","6"
RCOMMENT,"BO2Program","BO2LiftApron","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","MOV(BO2LiftApron.Internal.SpeedReference.ScaledOutput,BO2LiftApron:O.FreqCommand)","7"
RCOMMENT,"BO2Program","BO2LiftApron","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(BO2LiftApron:O.Start)","8"
RCOMMENT,"BO2Program","BO2LiftApron","****$NIf the drive is not being told to start, it should be told to stop.$N****","OTE(BO2LiftApron:O.Stop)","9"
RCOMMENT,"BO2Program","BO2LiftApron","****$NThe reverse command is set above.$N****","OTE(BO2LiftApron:O.Reverse)","10"
RCOMMENT,"BO2Program","BO2LiftApron","****$NIf the drive is not being told to reverse, it should be told to go forward.$N****","OTE(BO2LiftApron:O.Forward)","11"
RCOMMENT,"BO2Program","BO2LiftApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(BO2LiftApron.Internal.ActualSpeedScaler.ScaledOutput,BO2LiftApron.Status.ActualSpeed)","12"
RCOMMENT,"BO2Program","BO2LiftApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(BO2LiftApron.Internal.LoadScaler.ScaledOutput,BO2LiftApron.Status.MotorLoad)","13"
RCOMMENT,"BO2Program","BO2LiftApron","****$NDrive Running Status$N****","OTE(BO2LiftApron.Status.Running)","14"
RCOMMENT,"BO2Program","BO2LiftApron","****$NJogging Forward Status$N****","OTE(BO2LiftApron.Status.JoggingFwd)","15"
RCOMMENT,"BO2Program","BO2LiftApron","****$NJogging Reverse Status$N****","OTE(BO2LiftApron.Status.JoggingRev)","16"
RCOMMENT,"BO2Program","BO2LiftApron","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(BO2LiftApron.Status.FailedToStart)","17"
RCOMMENT,"BO2Program","BO2LiftApron","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(BO2LiftApron.Status.FailedToStop)","18"
RCOMMENT,"BO2Program","BO2LiftApron","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(BO2LiftApron.Status.Faulted)","19"
RCOMMENT,"BO2Program","BO2LiftApron","****$NUnlatch the Drive Faulted Status$N****","OTU(BO2LiftApron.Status.FailedToStop)","20"
RCOMMENT,"BO2Program","BO2LoadApron","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(BO2LoadApron.Internal.Permissive)","0"
RCOMMENT,"BO2Program","BO2LoadApron","****$NJog Command$N****","OTE(BO2LoadApron.Internal.IntermediateJog)","1"
RCOMMENT,"BO2Program","BO2LoadApron","****$NHold in the reverse command until the drive returns to stopped state.$N****","OTE(BO2LoadApron.Internal.DriveReverse)","2"
RCOMMENT,"BO2Program","BO2LoadApron","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(BO2LoadApron.Internal.MaintModeRun)","3"
RCOMMENT,"BO2Program","BO2LoadApron","****$NRestart Control$N****","OTE(BO2LoadApron.Internal.IntermediateAutoRun)","4"
RCOMMENT,"BO2Program","BO2LoadApron","****$NControl the Restart Horn$N****","OTE(BO2BaleOpenerRestartHorn)","5"
RCOMMENT,"BO2Program","BO2LoadApron","****$NAutomatic control.  The TON is dalay for start while the TOF is $Nthe delay for stop.$N****","OTE(BO2LoadApron.Internal.AutoModeRun)","6"
RCOMMENT,"BO2Program","BO2LoadApron","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(BO2LoadApron.Internal.ReleaseRamp)","7"
RCOMMENT,"BO2Program","BO2LoadApron","****$NThe commanded speed is based on the operating mode of the blend line.$N****","MOV(BO2LoadApron.Internal.DecelTime,BO2LoadApron.Internal.DecelTime)","8"
RCOMMENT,"BO2Program","BO2LoadApron","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","MOV(BO2LoadApron.Internal.SpeedReference.ScaledOutput,BO2LoadApron:O.FreqCommand)","9"
RCOMMENT,"BO2Program","BO2LoadApron","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(BO2LoadApron:O.Start)","10"
RCOMMENT,"BO2Program","BO2LoadApron","****$NIf the drive is not being told to start, it should be told to stop.$N****","OTE(BO2LoadApron:O.Stop)","11"
RCOMMENT,"BO2Program","BO2LoadApron","****$NThe reverse command is set above.$N****","OTE(BO2LoadApron:O.Reverse)","12"
RCOMMENT,"BO2Program","BO2LoadApron","****$NIf the drive is not being told to reverse, it should be told to go forward.$N****","OTE(BO2LoadApron:O.Forward)","13"
RCOMMENT,"BO2Program","BO2LoadApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(BO2LoadApron.Internal.ActualSpeedScaler.ScaledOutput,BO2LoadApron.Status.ActualSpeed)","14"
RCOMMENT,"BO2Program","BO2LoadApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(BO2LoadApron.Internal.LoadScaler.ScaledOutput,BO2LoadApron.Status.MotorLoad)","15"
RCOMMENT,"BO2Program","BO2LoadApron","****$NDrive Running Status$N****","OTE(BO2LoadApron.Status.Running)","16"
RCOMMENT,"BO2Program","BO2LoadApron","****$NJogging Forward Status$N****","OTE(BO2LoadApron.Status.JoggingFwd)","17"
RCOMMENT,"BO2Program","BO2LoadApron","****$NJogging Reverse Status$N****","OTE(BO2LoadApron.Status.JoggingRev)","18"
RCOMMENT,"BO2Program","BO2LoadApron","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(BO2LoadApron.Status.FailedToStart)","19"
RCOMMENT,"BO2Program","BO2LoadApron","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(BO2LoadApron.Status.FailedToStop)","20"
RCOMMENT,"BO2Program","BO2LoadApron","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(BO2LoadApron.Status.Faulted)","21"
RCOMMENT,"BO2Program","BO2LoadApron","****$NUnlatch the Drive Faulted Status$N****","OTU(BO2LoadApron.Status.FailedToStop)","22"
RCOMMENT,"BO2Program","BO2LoadDoor","****$NPermissive to operate$N****","OTE(BO2LoadDoor.Internal.Permissive)","0"
RCOMMENT,"BO2Program","BO2LoadDoor","****$NSolenoid to Automatic Mode$N****","OTU(BO2LoadDoor.Command.ToAuto)","1"
RCOMMENT,"BO2Program","BO2LoadDoor","****$NSolenoid to Manua Mode$N****","OTU(BO2LoadDoor.Command.ToManual)","2"
RCOMMENT,"BO2Program","BO2LoadDoor","****$NIf the solenoid is not in either mode, put in manual mode.$N****","OTL(BO2LoadDoor.Status.InManual)","3"
RCOMMENT,"BO2Program","BO2LoadDoor","****$NManual Run Control$N****","OTE(BO2LoadDoor.Internal.ManualClose)","4"
RCOMMENT,"BO2Program","BO2LoadDoor","****$NManual Run Control$N****","OTE(BO2LoadDoor.Internal.ManualOpen)","5"
RCOMMENT,"BO2Program","BO2LoadDoor","****$NControl of the solenoid.$N****","OTE(BO2LoadDoorCloseSol)","6"
RCOMMENT,"BO2Program","BO2LoadDoor","****$NControl of the solenoid.$N****","OTE(BO2LoadDoorOpenSol)","7"
RCOMMENT,"BO2Program","BO2LoadDoor","****$NOpen Status$N****","OTE(BO2LoadDoor.Status.Open)","8"
RCOMMENT,"BO2Program","BO2LoadDoor","****$NControl for the gate open pilot light.$N****","OTE(BO2LoadDoorClosedPL)","9"
RCOMMENT,"BO2Program","BO2LoadDoor","****$NOpen beacon control$N****","OTE(BO2LoadDoorOpenBeacon)","11"
RCOMMENT,"BO2Program","BO2LoadDoor","****$NThe pushbutton will unlock the gate above the load door if$Nthe conditions are met.$N****","OTE(BO2LoadGateReleaseSol)","12"
RCOMMENT,"BO2Program","BO2ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO2Control,0)","0"
RCOMMENT,"BO2Program","BO2ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO2Breaker,0)","1"
RCOMMENT,"BO2Program","BO2ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO2Damper,0)","2"
RCOMMENT,"BO2Program","BO2ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO2Doffer,0)","3"
RCOMMENT,"BO2Program","BO2ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO2DoorLocks,0)","4"
RCOMMENT,"BO2Program","BO2ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO2Dump,0)","5"
RCOMMENT,"BO2Program","BO2ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO2ExtendedApron,0)","6"
RCOMMENT,"BO2Program","BO2ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO2LiftApron,0)","7"
RCOMMENT,"BO2Program","BO2ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO2LoadApron,0)","8"
RCOMMENT,"BO2Program","BO2ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO2LoadDoor,0)","9"
TYPE,SCOPE,ROUTINE,COMMENT,OWNING_ELEMENT,LOCATION
RCOMMENT,"BO3Program","BO3Breaker","****$NPermissive to Operate$N****","OTE(BO3Breaker.Internal.Permissive)","0"
RCOMMENT,"BO3Program","BO3Breaker","****$NManual Run Control$N****","OTE(BO3Breaker.Internal.IntermediateRunForward)","1"
RCOMMENT,"BO3Program","BO3Breaker","****$NManual Jog Control$N****","OTE(BO3Breaker.Internal.IntermediateJogForward)","2"
RCOMMENT,"BO3Program","BO3Breaker","****$NAutomatic Run Control with Start and Stop Delays.$N****","TOF(BO3Breaker.Internal.AutoOffDelayTimer,?,?)","3"
RCOMMENT,"BO3Program","BO3Breaker","****$NMotor Starter Control$N****","OTE(BO3BreakerCont)","4"
RCOMMENT,"BO3Program","BO3Breaker","****$NRunning Status$N****","OTE(BO3Breaker.Status.RunningForward)","5"
RCOMMENT,"BO3Program","BO3Breaker","****$NIf the motor does not start when commanded, it has failed to run$N****","OTL(BO3Breaker.Status.FailedToStart)","6"
RCOMMENT,"BO3Program","BO3Breaker","****$NIf a motor continues to run when the run command has been removed,$Nit has failed to stop.$N****$N","OTL(BO3Breaker.Status.FailedToStop)","7"
RCOMMENT,"BO3Program","BO3Breaker","****$NGeneral Faulted Status$N****","OTE(BO3Breaker.Status.Faulted)","8"
RCOMMENT,"BO3Program","BO3Breaker","****$NReset Fault Latches$N****","OTU(BO3Breaker.Status.FailedToStop)","9"
RCOMMENT,"BO3Program","BO3Control","****$NPermissive to Operate Manually$N****","OTE(BO3.Internal.Permissive)","0"
RCOMMENT,"BO3Program","BO3Control","****$NEnable the Hopper for Operation$N****","OTU(BO3.Command.Enable)","1"
RCOMMENT,"BO3Program","BO3Control","****$NDisable the Hopper$N****","OTU(BO3.Command.Disable)","2"
RCOMMENT,"BO3Program","BO3Control","****$NDisable the hopper if it is neither enabled or disabled.$N****","OTL(BO3.Status.Disabled)","3"
RCOMMENT,"BO3Program","BO3Control","****$NIf the blend line is not running or the hopper is not enabled, enable manual controls.$N****","OTE(BO3.Internal.EnableManualControls)","4"
RCOMMENT,"BO3Program","BO3Control","****$NCheck the setpoint against limits$N****","SUB(BO3.Command.WeightSetpoint,BO3.Command.AnticipationWeight,BO3.Internal.StopWeight)","5"
RCOMMENT,"BO3Program","BO3Control","****$NScale the analog input to determine weight.$N****","MOV(BO3.Internal.WeightScaler.ScaledOutput,BO3.Status.CurrentWeight)","6"
RCOMMENT,"BO3Program","BO3Control","****$NWhen the blend line is in weigh mode, the lift apron slows when the weight gets$Nabove the slow down ratio.$N****","OTE(BO3.Status.SlowDownActive)","7"
RCOMMENT,"BO3Program","BO3Control","****$NWhen the blend line is in weigh mode the lift apron stops$Nand the door closes when the pan reaches setpoint.$N****","OTL(BO3.Status.WeightSetpointReached)","8"
RCOMMENT,"BO3Program","BO3Control","****$NSet up the values for the upper and lower weights that will cause an alarm$N(OUT OF TOLERANCE VALUES)$N****","SUB(BO3.Command.WeightSetpoint,BO3.Internal.WeightAlarmValue,BO3.Status.AlarmWeightLowerWindow)","9"
RCOMMENT,"BO3Program","BO3Control","****$NWhen the settling timer is done, shift the array numbers down and move the latest$Nweight into array 9.  Array 9 will be the latest value. 8 will be previous then 7, etc.$N****","OTL(BO3.Status.LowWeightAlarm)","10"
RCOMMENT,"BO3Program","BO3Control","****$NReset the setpoint reached bit.$N****","OTU(BO3.Status.WeightSetpointReached)","11"
RCOMMENT,"BO3Program","BO3Control","****$NThe photoeye should control the extended apron.  If the lift apron is running for too long$Nwithout anything blocking the eye, there is a problem.  Perhaps the hopper is empty.$N****","OTE(BO3.Internal.HopperPETooLong)","12"
RCOMMENT,"BO3Program","BO3Control","****$NHopper filling status.$N****","OTE(BO3.Status.Filling)","13"
RCOMMENT,"BO3Program","BO3Control","****$NIf the weight is not reached in a certain amount of time...alarm.$N****","TON(BO3FillTooLongTmr,?,?)","14"
RCOMMENT,"BO3Program","BO3Control","****$NGeneral alarm for HMI display.$N****","OTE(BO3.Status.WeightAlarm)","15"
RCOMMENT,"BO3Program","BO3Control","****$NReset the alarm latches.$N****","OTU(BO3.Status.LowWeightAlarm)","16"
RCOMMENT,"BO3Program","BO3Control","****$NThe RunLiftAprons bit comes from the blend control routine.$NAfter the appropriate drives are running and the call for fiber is on, this$Nbit comes on.  If the hopper is enabled, run the lift apron.$N****","OTE(BO3.Internal.RunLiftApron)","17"
RCOMMENT,"BO3Program","BO3Control","****$NThe restart pushbutton needs to reset the safety zone and the drive before restarting the system.$N****","OTE(BO3RestartSystem)","18"
RCOMMENT,"BO3Program","BO3Damper","****$NPermissive to operate$N****","OTE(BO3Damper.Internal.Permissive)","0"
RCOMMENT,"BO3Program","BO3Damper","****$NSolenoid to Automatic Mode$N****","OTU(BO3Damper.Command.ToAuto)","1"
RCOMMENT,"BO3Program","BO3Damper","****$NSolenoid to Manua Mode$N****","OTU(BO3Damper.Command.ToManual)","2"
RCOMMENT,"BO3Program","BO3Damper","****$NIf the solenoid is not in either mode, put in manual mode.$N****","OTL(BO3Damper.Status.InManual)","3"
RCOMMENT,"BO3Program","BO3Damper","****$NManual Run Control$N****","OTE(BO3Damper.Internal.ManualOpen)","4"
RCOMMENT,"BO3Program","BO3Damper","****$NAutomatic mode controls.$N****","TOF(BO3Damper.Internal.DelayCloseTimer,?,?)","5"
RCOMMENT,"BO3Program","BO3Damper","****$NControl of the solenoid.$N****","OTE(BO3Damper.Internal.IntermediateOpen)","6"
RCOMMENT,"BO3Program","BO3Damper","****$NIf not open command, then close command.$N****","OTE(BO3WeighPanDamperCloseSol)","7"
RCOMMENT,"BO3Program","BO3Damper","****$NOpen Status$N****","OTE(BO3Damper.Status.Open)","8"
RCOMMENT,"BO3Program","BO3Damper","****$NClosed Status$N****","OTE(BO3Damper.Status.Closed)","9"
RCOMMENT,"BO3Program","BO3Doffer","****$NPermissive to Operate$N****","OTE(BO3Doffer.Internal.Permissive)","0"
RCOMMENT,"BO3Program","BO3Doffer","****$NManual Run Control$N****","OTE(BO3Doffer.Internal.IntermediateRunForward)","1"
RCOMMENT,"BO3Program","BO3Doffer","****$NManual Jog Control$N****","OTE(BO3Doffer.Internal.IntermediateJogForward)","2"
RCOMMENT,"BO3Program","BO3Doffer","****$NAutomatic Run Control with Start and Stop Delays.$N****","TOF(BO3Doffer.Internal.AutoOffDelayTimer,?,?)","3"
RCOMMENT,"BO3Program","BO3Doffer","****$NIf the permissive is lost, reset the TOF for immediate stop.$N****","RES(BO3Doffer.Internal.AutoOffDelayTimer)","4"
RCOMMENT,"BO3Program","BO3Doffer","****$NMotor Starter Control$N****","OTE(BO3DofferCont)","5"
RCOMMENT,"BO3Program","BO3Doffer","****$NRunning Status$N****","OTE(BO3Doffer.Status.RunningForward)","6"
RCOMMENT,"BO3Program","BO3Doffer","****$NIf the motor does not start when commanded, it has failed to run$N****","OTL(BO3Doffer.Status.FailedToStart)","7"
RCOMMENT,"BO3Program","BO3Doffer","****$NIf a motor continues to run when the run command has been removed,$Nit has failed to stop.$N****$N","OTL(BO3Doffer.Status.FailedToStop)","8"
RCOMMENT,"BO3Program","BO3Doffer","****$NGeneral Faulted Status$N****","OTE(BO3Doffer.Status.Faulted)","9"
RCOMMENT,"BO3Program","BO3Doffer","****$NReset Fault Latches$N****","OTU(BO3Doffer.Status.FailedToStop)","10"
RCOMMENT,"BO3Program","BO3DoorLocks","****$NThe permissive to lock is delayed by the timer.$N****","OTE(BO3DoorLocks.Internal.LockPermissive)","0"
RCOMMENT,"BO3Program","BO3DoorLocks","****$NThe permissive to unlock is delayed by the timer.$N****","OTE(BO3DoorLocks.Internal.UnlockPermissive)","1"
RCOMMENT,"BO3Program","BO3DoorLocks","****$NThe unlock command works if the permissive above is satisfied.$N****","OTE(BO3DoorLocks.Internal.IntermediateUnlock)","2"
RCOMMENT,"BO3Program","BO3DoorLocks","****$NStatus for the HMI$N****","OTE(BO3DoorLocks.Status.Locked)","3"
RCOMMENT,"BO3Program","BO3DoorLocks","****$NStatus for the HMI$N****","OTE(BO3DoorLocks.Status.Unlocked)","4"
RCOMMENT,"BO3Program","BO3DoorLocks","****$NFire the Outputs$N****","OTE(BO3TopAccessHatchReleaseSol)","5"
RCOMMENT,"BO3Program","BO3Dump","****$NPermissive to operate$N****","OTE(BO3Dump.Internal.Permissive)","0"
RCOMMENT,"BO3Program","BO3Dump","****$NSolenoid to Automatic Mode$N****","OTU(BO3Dump.Command.ToAuto)","1"
RCOMMENT,"BO3Program","BO3Dump","****$NSolenoid to Manua Mode$N****","OTU(BO3Dump.Command.ToManual)","2"
RCOMMENT,"BO3Program","BO3Dump","****$NIf the solenoid is not in either mode, put in manual mode.$N****","OTL(BO3Dump.Status.InManual)","3"
RCOMMENT,"BO3Program","BO3Dump","****$NManual Run Control$N****","OTE(BO3Dump.Internal.ManualOpen)","4"
RCOMMENT,"BO3Program","BO3Dump","****$NAutomatic mode controls.$N****","TOF(BO3Dump.Internal.DelayOpenTimer,?,?)","5"
RCOMMENT,"BO3Program","BO3Dump","****$NControl of the solenoid.$N****","OTE(BO3Dump.Status.Open)","6"
RCOMMENT,"BO3Program","BO3Dump","****$NOpen Status$N****","OTE(BO3Dump.Status.Closed)","7"
RCOMMENT,"BO3Program","BO3ExtendedApron","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(BO3ExtendedApron.Internal.Permissive)","0"
RCOMMENT,"BO3Program","BO3ExtendedApron","****$NJog Command$N****","OTE(BO3ExtendedApron.Internal.IntermediateJog)","1"
