remark,"CSV-Import-Export"
RCOMMENT,"BO3Program","BO3ExtendedApron","****$NHold in the reverse command until the drive returns to stopped state.$N****","OTE(BO3ExtendedApron.Internal.DriveReverse)","2"
RCOMMENT,"BO3Program","BO3ExtendedApron","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(BO3ExtendedApron.Internal.MaintModeRun)","3"
RCOMMENT,"BO3Program","BO3ExtendedApron","****$NAutomatic control.  The TON is dalay for start while the TOF is $Nthe delay for stop.$N****","OTE(BO3ExtendedApron.Internal.AutoModeRun)","4"
RCOMMENT,"BO3Program","BO3ExtendedApron","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(BO3ExtendedApron.Internal.ReleaseRamp)","5"
RCOMMENT,"BO3Program","BO3ExtendedApron","****$NThe commanded speed is based on the operating mode of the blend line.$N****","MOV(BO3ExtendedApron.Internal.DecelTime,BO3ExtendedApron.Internal.DecelTime)","6"
RCOMMENT,"BO3Program","BO3ExtendedApron","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","MOV(BO3ExtendedApron.Internal.SpeedReference.ScaledOutput,BO3ExtendedApron:O.FreqCommand)","7"
RCOMMENT,"BO3Program","BO3ExtendedApron","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(BO3ExtendedApron:O.Start)","8"
RCOMMENT,"BO3Program","BO3ExtendedApron","****$NIf the drive is not being told to start, it should be told to stop.$N****","OTE(BO3ExtendedApron:O.Stop)","9"
RCOMMENT,"BO3Program","BO3ExtendedApron","****$NThe reverse command is set above.$N****","OTE(BO3ExtendedApron:O.Reverse)","10"
RCOMMENT,"BO3Program","BO3ExtendedApron","****$NIf the drive is not being told to reverse, it should be told to go forward.$N****","OTE(BO3ExtendedApron:O.Forward)","11"
RCOMMENT,"BO3Program","BO3ExtendedApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(BO3ExtendedApron.Internal.ActualSpeedScaler.ScaledOutput,BO3ExtendedApron.Status.ActualSpeed)","12"
RCOMMENT,"BO3Program","BO3ExtendedApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(BO3ExtendedApron.Internal.LoadScaler.ScaledOutput,BO3ExtendedApron.Status.MotorLoad)","13"
RCOMMENT,"BO3Program","BO3ExtendedApron","****$NDrive Running Status$N****","OTE(BO3ExtendedApron.Status.Running)","14"
RCOMMENT,"BO3Program","BO3ExtendedApron","****$NJogging Forward Status$N****","OTE(BO3ExtendedApron.Status.JoggingFwd)","15"
RCOMMENT,"BO3Program","BO3ExtendedApron","****$NJogging Reverse Status$N****","OTE(BO3ExtendedApron.Status.JoggingRev)","16"
RCOMMENT,"BO3Program","BO3ExtendedApron","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(BO3ExtendedApron.Status.FailedToStart)","17"
RCOMMENT,"BO3Program","BO3ExtendedApron","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(BO3ExtendedApron.Status.FailedToStop)","18"
RCOMMENT,"BO3Program","BO3ExtendedApron","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(BO3ExtendedApron.Status.Faulted)","19"
RCOMMENT,"BO3Program","BO3ExtendedApron","****$NUnlatch the Drive Faulted Status$N****","OTU(BO3ExtendedApron.Status.FailedToStop)","20"
RCOMMENT,"BO3Program","BO3LiftApron","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(BO3LiftApron.Internal.Permissive)","0"
RCOMMENT,"BO3Program","BO3LiftApron","****$NJog Command$N****","OTE(BO3LiftApron.Internal.IntermediateJog)","1"
RCOMMENT,"BO3Program","BO3LiftApron","****$NHold in the reverse command until the drive returns to stopped state.$N****","OTE(BO3LiftApron.Internal.DriveReverse)","2"
RCOMMENT,"BO3Program","BO3LiftApron","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(BO3LiftApron.Internal.MaintModeRun)","3"
RCOMMENT,"BO3Program","BO3LiftApron","****$NThis timer makes sure the doffer is running and up to speed$Nbefore the lfit apron starts.$N****","TON(BO3.Internal.DofferRunningTimer,?,?)","4"
RCOMMENT,"BO3Program","BO3LiftApron","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(BO3LiftApron.Internal.ReleaseRamp)","5"
RCOMMENT,"BO3Program","BO3LiftApron","****$NThe commanded speed is based on the operating mode of the blend line.$N****","MOV(BO3LiftApron.Internal.DecelTime,BO3LiftApron.Internal.DecelTime)","6"
RCOMMENT,"BO3Program","BO3LiftApron","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","MOV(BO3LiftApron.Internal.SpeedReference.ScaledOutput,BO3LiftApron:O.FreqCommand)","7"
RCOMMENT,"BO3Program","BO3LiftApron","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(BO3LiftApron:O.Start)","8"
RCOMMENT,"BO3Program","BO3LiftApron","****$NIf the drive is not being told to start, it should be told to stop.$N****","OTE(BO3LiftApron:O.Stop)","9"
RCOMMENT,"BO3Program","BO3LiftApron","****$NThe reverse command is set above.$N****","OTE(BO3LiftApron:O.Reverse)","10"
RCOMMENT,"BO3Program","BO3LiftApron","****$NIf the drive is not being told to reverse, it should be told to go forward.$N****","OTE(BO3LiftApron:O.Forward)","11"
RCOMMENT,"BO3Program","BO3LiftApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(BO3LiftApron.Internal.ActualSpeedScaler.ScaledOutput,BO3LiftApron.Status.ActualSpeed)","12"
RCOMMENT,"BO3Program","BO3LiftApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(BO3LiftApron.Internal.LoadScaler.ScaledOutput,BO3LiftApron.Status.MotorLoad)","13"
RCOMMENT,"BO3Program","BO3LiftApron","****$NDrive Running Status$N****","OTE(BO3LiftApron.Status.Running)","14"
RCOMMENT,"BO3Program","BO3LiftApron","****$NJogging Forward Status$N****","OTE(BO3LiftApron.Status.JoggingFwd)","15"
RCOMMENT,"BO3Program","BO3LiftApron","****$NJogging Reverse Status$N****","OTE(BO3LiftApron.Status.JoggingRev)","16"
RCOMMENT,"BO3Program","BO3LiftApron","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(BO3LiftApron.Status.FailedToStart)","17"
RCOMMENT,"BO3Program","BO3LiftApron","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(BO3LiftApron.Status.FailedToStop)","18"
RCOMMENT,"BO3Program","BO3LiftApron","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(BO3LiftApron.Status.Faulted)","19"
RCOMMENT,"BO3Program","BO3LiftApron","****$NUnlatch the Drive Faulted Status$N****","OTU(BO3LiftApron.Status.FailedToStop)","20"
RCOMMENT,"BO3Program","BO3LoadApron","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(BO3LoadApron.Internal.Permissive)","0"
RCOMMENT,"BO3Program","BO3LoadApron","****$NJog Command$N****","OTE(BO3LoadApron.Internal.IntermediateJog)","1"
RCOMMENT,"BO3Program","BO3LoadApron","****$NHold in the reverse command until the drive returns to stopped state.$N****","OTE(BO3LoadApron.Internal.DriveReverse)","2"
RCOMMENT,"BO3Program","BO3LoadApron","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(BO3LoadApron.Internal.MaintModeRun)","3"
RCOMMENT,"BO3Program","BO3LoadApron","****$NRestart Control$N****","OTE(BO3LoadApron.Internal.IntermediateAutoRun)","4"
RCOMMENT,"BO3Program","BO3LoadApron","****$NControl the Restart Horn$N****","OTE(BO3BaleOpenerRestartHorn)","5"
RCOMMENT,"BO3Program","BO3LoadApron","****$NAutomatic control.  The TON is dalay for start while the TOF is $Nthe delay for stop.$N****","OTE(BO3LoadApron.Internal.AutoModeRun)","6"
RCOMMENT,"BO3Program","BO3LoadApron","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(BO3LoadApron.Internal.ReleaseRamp)","7"
RCOMMENT,"BO3Program","BO3LoadApron","****$NThe commanded speed is based on the operating mode of the blend line.$N****","MOV(BO3LoadApron.Internal.DecelTime,BO3LoadApron.Internal.DecelTime)","8"
RCOMMENT,"BO3Program","BO3LoadApron","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","MOV(BO3LoadApron.Internal.SpeedReference.ScaledOutput,BO3LoadApron:O.FreqCommand)","9"
RCOMMENT,"BO3Program","BO3LoadApron","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(BO3LoadApron:O.Start)","10"
RCOMMENT,"BO3Program","BO3LoadApron","****$NIf the drive is not being told to start, it should be told to stop.$N****","OTE(BO3LoadApron:O.Stop)","11"
RCOMMENT,"BO3Program","BO3LoadApron","****$NThe reverse command is set above.$N****","OTE(BO3LoadApron:O.Reverse)","12"
RCOMMENT,"BO3Program","BO3LoadApron","****$NIf the drive is not being told to reverse, it should be told to go forward.$N****","OTE(BO3LoadApron:O.Forward)","13"
RCOMMENT,"BO3Program","BO3LoadApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(BO3LoadApron.Internal.ActualSpeedScaler.ScaledOutput,BO3LoadApron.Status.ActualSpeed)","14"
RCOMMENT,"BO3Program","BO3LoadApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(BO3LoadApron.Internal.LoadScaler.ScaledOutput,BO3LoadApron.Status.MotorLoad)","15"
RCOMMENT,"BO3Program","BO3LoadApron","****$NDrive Running Status$N****","OTE(BO3LoadApron.Status.Running)","16"
RCOMMENT,"BO3Program","BO3LoadApron","****$NJogging Forward Status$N****","OTE(BO3LoadApron.Status.JoggingFwd)","17"
RCOMMENT,"BO3Program","BO3LoadApron","****$NJogging Reverse Status$N****","OTE(BO3LoadApron.Status.JoggingRev)","18"
RCOMMENT,"BO3Program","BO3LoadApron","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(BO3LoadApron.Status.FailedToStart)","19"
RCOMMENT,"BO3Program","BO3LoadApron","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(BO3LoadApron.Status.FailedToStop)","20"
RCOMMENT,"BO3Program","BO3LoadApron","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(BO3LoadApron.Status.Faulted)","21"
RCOMMENT,"BO3Program","BO3LoadApron","****$NUnlatch the Drive Faulted Status$N****","OTU(BO3LoadApron.Status.FailedToStop)","22"
RCOMMENT,"BO3Program","BO3LoadDoor","****$NPermissive to operate$N****","OTE(BO3LoadDoor.Internal.Permissive)","0"
RCOMMENT,"BO3Program","BO3LoadDoor","****$NSolenoid to Automatic Mode$N****","OTU(BO3LoadDoor.Command.ToAuto)","1"
RCOMMENT,"BO3Program","BO3LoadDoor","****$NSolenoid to Manua Mode$N****","OTU(BO3LoadDoor.Command.ToManual)","2"
RCOMMENT,"BO3Program","BO3LoadDoor","****$NIf the solenoid is not in either mode, put in manual mode.$N****","OTL(BO3LoadDoor.Status.InManual)","3"
RCOMMENT,"BO3Program","BO3LoadDoor","****$NManual Run Control$N****","OTE(BO3LoadDoor.Internal.ManualClose)","4"
RCOMMENT,"BO3Program","BO3LoadDoor","****$NManual Run Control$N****","OTE(BO3LoadDoor.Internal.ManualOpen)","5"
RCOMMENT,"BO3Program","BO3LoadDoor","****$NControl of the solenoid.$N****","OTE(BO3LoadDoorCloseSol)","6"
RCOMMENT,"BO3Program","BO3LoadDoor","****$NControl of the solenoid.$N****","OTE(BO3LoadDoorOpenSol)","7"
RCOMMENT,"BO3Program","BO3LoadDoor","****$NOpen Status$N****","OTE(BO3LoadDoor.Status.Open)","8"
RCOMMENT,"BO3Program","BO3LoadDoor","****$NControl for the gate open pilot light.$N****","OTE(BO3LoadDoorClosedPL)","9"
RCOMMENT,"BO3Program","BO3LoadDoor","****$NOpen beacon control$N****","OTE(BO3LoadDoorOpenBeacon)","11"
RCOMMENT,"BO3Program","BO3LoadDoor","****$NThe pushbutton will unlock the gate above the load door if$Nthe conditions are met.$N****","OTE(BO3LoadGateReleaseSol)","12"
RCOMMENT,"BO3Program","BO3ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO3Control,0)","0"
RCOMMENT,"BO3Program","BO3ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO3Breaker,0)","1"
RCOMMENT,"BO3Program","BO3ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO3Damper,0)","2"
RCOMMENT,"BO3Program","BO3ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO3Doffer,0)","3"
RCOMMENT,"BO3Program","BO3ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO3DoorLocks,0)","4"
RCOMMENT,"BO3Program","BO3ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO3Dump,0)","5"
RCOMMENT,"BO3Program","BO3ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO3ExtendedApron,0)","6"
RCOMMENT,"BO3Program","BO3ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO3LiftApron,0)","7"
RCOMMENT,"BO3Program","BO3ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO3LoadApron,0)","8"
RCOMMENT,"BO3Program","BO3ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO3LoadDoor,0)","9"
TYPE,SCOPE,ROUTINE,COMMENT,OWNING_ELEMENT,LOCATION
RCOMMENT,"BO4Program","BO4Breaker","****$NPermissive to Operate$N****","OTE(BO4Breaker.Internal.Permissive)","0"
RCOMMENT,"BO4Program","BO4Breaker","****$NManual Run Control$N****","OTE(BO4Breaker.Internal.IntermediateRunForward)","1"
RCOMMENT,"BO4Program","BO4Breaker","****$NManual Jog Control$N****","OTE(BO4Breaker.Internal.IntermediateJogForward)","2"
RCOMMENT,"BO4Program","BO4Breaker","****$NAutomatic Run Control with Start and Stop Delays.$N****","TOF(BO4Breaker.Internal.AutoOffDelayTimer,?,?)","3"
RCOMMENT,"BO4Program","BO4Breaker","****$NMotor Starter Control$N****","OTE(BO4BreakerCont)","4"
RCOMMENT,"BO4Program","BO4Breaker","****$NRunning Status$N****","OTE(BO4Breaker.Status.RunningForward)","5"
RCOMMENT,"BO4Program","BO4Breaker","****$NIf the motor does not start when commanded, it has failed to run$N****","OTL(BO4Breaker.Status.FailedToStart)","6"
RCOMMENT,"BO4Program","BO4Breaker","****$NIf a motor continues to run when the run command has been removed,$Nit has failed to stop.$N****$N","OTL(BO4Breaker.Status.FailedToStop)","7"
RCOMMENT,"BO4Program","BO4Breaker","****$NGeneral Faulted Status$N****","OTE(BO4Breaker.Status.Faulted)","8"
RCOMMENT,"BO4Program","BO4Breaker","****$NReset Fault Latches$N****","OTU(BO4Breaker.Status.FailedToStop)","9"
RCOMMENT,"BO4Program","BO4Control","****$NPermissive to Operate Manually$N****","OTE(BO4.Internal.Permissive)","0"
RCOMMENT,"BO4Program","BO4Control","****$NEnable the Hopper for Operation$N****","OTU(BO4.Command.Enable)","1"
RCOMMENT,"BO4Program","BO4Control","****$NDisable the Hopper$N****","OTU(BO4.Command.Disable)","2"
RCOMMENT,"BO4Program","BO4Control","****$NDisable the hopper if it is neither enabled or disabled.$N****","OTL(BO4.Status.Disabled)","3"
RCOMMENT,"BO4Program","BO4Control","****$NIf the blend line is not running or the hopper is not enabled, enable manual controls.$N****","OTE(BO4.Internal.EnableManualControls)","4"
RCOMMENT,"BO4Program","BO4Control","****$NCheck the setpoint against limits$N****","SUB(BO4.Command.WeightSetpoint,BO4.Command.AnticipationWeight,BO4.Internal.StopWeight)","5"
RCOMMENT,"BO4Program","BO4Control","****$NScale the analog input to determine weight.$N****","MOV(BO4.Internal.WeightScaler.ScaledOutput,BO4.Status.CurrentWeight)","6"
RCOMMENT,"BO4Program","BO4Control","****$NWhen the blend line is in weigh mode, the lift apron slows when the weight gets$Nabove the slow down ratio.$N****","OTE(BO4.Status.SlowDownActive)","7"
RCOMMENT,"BO4Program","BO4Control","****$NWhen the blend line is in weigh mode the lift apron stops$Nand the door closes when the pan reaches setpoint.$N****","OTL(BO4.Status.WeightSetpointReached)","8"
RCOMMENT,"BO4Program","BO4Control","****$NSet up the values for the upper and lower weights that will cause an alarm$N(OUT OF TOLERANCE VALUES)$N****","SUB(BO4.Command.WeightSetpoint,BO4.Internal.WeightAlarmValue,BO4.Status.AlarmWeightLowerWindow)","9"
RCOMMENT,"BO4Program","BO4Control","****$NWhen the settling timer is done, shift the array numbers down and move the latest$Nweight into array 9.  Array 9 will be the latest value. 8 will be previous then 7, etc.$N****","OTL(BO4.Status.LowWeightAlarm)","10"
RCOMMENT,"BO4Program","BO4Control","****$NReset the setpoint reached bit.$N****","OTU(BO4.Status.WeightSetpointReached)","11"
RCOMMENT,"BO4Program","BO4Control","****$NThe photoeye should control the extended apron.  If the lift apron is running for too long$Nwithout anything blocking the eye, there is a problem.  Perhaps the hopper is empty.$N****","OTE(BO4.Internal.HopperPETooLong)","12"
RCOMMENT,"BO4Program","BO4Control","****$NHopper filling status.$N****","OTE(BO4.Status.Filling)","13"
RCOMMENT,"BO4Program","BO4Control","****$NIf the weight is not reached in a certain amount of time...alarm.$N****","TON(BO4FillTooLongTmr,?,?)","14"
RCOMMENT,"BO4Program","BO4Control","****$NGeneral alarm for HMI display.$N****","OTE(BO4.Status.WeightAlarm)","15"
RCOMMENT,"BO4Program","BO4Control","****$NReset the alarm latches.$N****","OTU(BO4.Status.LowWeightAlarm)","16"
RCOMMENT,"BO4Program","BO4Control","****$NThe RunLiftAprons bit comes from the blend control routine.$NAfter the appropriate drives are running and the call for fiber is on, this$Nbit comes on.  If the hopper is enabled, run the lift apron.$N****","OTE(BO4.Internal.RunLiftApron)","17"
RCOMMENT,"BO4Program","BO4Control","****$NThe restart pushbutton needs to reset the safety zone and the drive before restarting the system.$N****","OTE(BO4RestartSystem)","18"
RCOMMENT,"BO4Program","BO4Damper","****$NPermissive to operate$N****","OTE(BO4Damper.Internal.Permissive)","0"
RCOMMENT,"BO4Program","BO4Damper","****$NSolenoid to Automatic Mode$N****","OTU(BO4Damper.Command.ToAuto)","1"
RCOMMENT,"BO4Program","BO4Damper","****$NSolenoid to Manua Mode$N****","OTU(BO4Damper.Command.ToManual)","2"
RCOMMENT,"BO4Program","BO4Damper","****$NIf the solenoid is not in either mode, put in manual mode.$N****","OTL(BO4Damper.Status.InManual)","3"
RCOMMENT,"BO4Program","BO4Damper","****$NManual Run Control$N****","OTE(BO4Damper.Internal.ManualOpen)","4"
RCOMMENT,"BO4Program","BO4Damper","****$NAutomatic mode controls.$N****","TOF(BO4Damper.Internal.DelayCloseTimer,?,?)","5"
RCOMMENT,"BO4Program","BO4Damper","****$NControl of the solenoid.$N****","OTE(BO4Damper.Internal.IntermediateOpen)","6"
RCOMMENT,"BO4Program","BO4Damper","****$NIf not open command, then close command.$N****","OTE(BO4WeighPanDamperCloseSol)","7"
RCOMMENT,"BO4Program","BO4Damper","****$NOpen Status$N****","OTE(BO4Damper.Status.Open)","8"
RCOMMENT,"BO4Program","BO4Damper","****$NClosed Status$N****","OTE(BO4Damper.Status.Closed)","9"
RCOMMENT,"BO4Program","BO4Doffer","****$NPermissive to Operate$N****","OTE(BO4Doffer.Internal.Permissive)","0"
RCOMMENT,"BO4Program","BO4Doffer","****$NManual Run Control$N****","OTE(BO4Doffer.Internal.IntermediateRunForward)","1"
RCOMMENT,"BO4Program","BO4Doffer","****$NManual Jog Control$N****","OTE(BO4Doffer.Internal.IntermediateJogForward)","2"
RCOMMENT,"BO4Program","BO4Doffer","****$NAutomatic Run Control with Start and Stop Delays.$N****","TOF(BO4Doffer.Internal.AutoOffDelayTimer,?,?)","3"
RCOMMENT,"BO4Program","BO4Doffer","****$NIf the permissive is lost, reset the TOF for immediate stop.$N****","RES(BO4Doffer.Internal.AutoOffDelayTimer)","4"
RCOMMENT,"BO4Program","BO4Doffer","****$NMotor Starter Control$N****","OTE(BO4DofferCont)","5"
RCOMMENT,"BO4Program","BO4Doffer","****$NRunning Status$N****","OTE(BO4Doffer.Status.RunningForward)","6"
RCOMMENT,"BO4Program","BO4Doffer","****$NIf the motor does not start when commanded, it has failed to run$N****","OTL(BO4Doffer.Status.FailedToStart)","7"
RCOMMENT,"BO4Program","BO4Doffer","****$NIf a motor continues to run when the run command has been removed,$Nit has failed to stop.$N****$N","OTL(BO4Doffer.Status.FailedToStop)","8"
RCOMMENT,"BO4Program","BO4Doffer","****$NGeneral Faulted Status$N****","OTE(BO4Doffer.Status.Faulted)","9"
RCOMMENT,"BO4Program","BO4Doffer","****$NReset Fault Latches$N****","OTU(BO4Doffer.Status.FailedToStop)","10"
RCOMMENT,"BO4Program","BO4DoorLocks","****$NThe permissive to lock is delayed by the timer.$N****","OTE(BO4DoorLocks.Internal.LockPermissive)","0"
RCOMMENT,"BO4Program","BO4DoorLocks","****$NThe permissive to unlock is delayed by the timer.$N****","OTE(BO4DoorLocks.Internal.UnlockPermissive)","1"
RCOMMENT,"BO4Program","BO4DoorLocks","****$NThe unlock command works if the permissive above is satisfied.$N****","OTE(BO4DoorLocks.Internal.IntermediateUnlock)","2"
RCOMMENT,"BO4Program","BO4DoorLocks","****$NStatus for the HMI$N****","OTE(BO4DoorLocks.Status.Locked)","3"
RCOMMENT,"BO4Program","BO4DoorLocks","****$NStatus for the HMI$N****","OTE(BO4DoorLocks.Status.Unlocked)","4"
RCOMMENT,"BO4Program","BO4DoorLocks","****$NFire the Outputs$N****","OTE(BO4TopAccessHatchReleaseSol)","5"
RCOMMENT,"BO4Program","BO4Dump","****$NPermissive to operate$N****","OTE(BO4Dump.Internal.Permissive)","0"
RCOMMENT,"BO4Program","BO4Dump","****$NSolenoid to Automatic Mode$N****","OTU(BO4Dump.Command.ToAuto)","1"
RCOMMENT,"BO4Program","BO4Dump","****$NSolenoid to Manua Mode$N****","OTU(BO4Dump.Command.ToManual)","2"
RCOMMENT,"BO4Program","BO4Dump","****$NIf the solenoid is not in either mode, put in manual mode.$N****","OTL(BO4Dump.Status.InManual)","3"
RCOMMENT,"BO4Program","BO4Dump","****$NManual Run Control$N****","OTE(BO4Dump.Internal.ManualOpen)","4"
RCOMMENT,"BO4Program","BO4Dump","****$NAutomatic mode controls.$N****","TOF(BO4Dump.Internal.DelayOpenTimer,?,?)","5"
RCOMMENT,"BO4Program","BO4Dump","****$NControl of the solenoid.$N****","OTE(BO4Dump.Status.Open)","6"
RCOMMENT,"BO4Program","BO4Dump","****$NOpen Status$N****","OTE(BO4Dump.Status.Closed)","7"
RCOMMENT,"BO4Program","BO4ExtendedApron","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(BO4ExtendedApron.Internal.Permissive)","0"
RCOMMENT,"BO4Program","BO4ExtendedApron","****$NJog Command$N****","OTE(BO4ExtendedApron.Internal.IntermediateJog)","1"
RCOMMENT,"BO4Program","BO4ExtendedApron","****$NHold in the reverse command until the drive returns to stopped state.$N****","OTE(BO4ExtendedApron.Internal.DriveReverse)","2"
RCOMMENT,"BO4Program","BO4ExtendedApron","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(BO4ExtendedApron.Internal.MaintModeRun)","3"
RCOMMENT,"BO4Program","BO4ExtendedApron","****$NAutomatic control.  The TON is dalay for start while the TOF is $Nthe delay for stop.$N****","OTE(BO4ExtendedApron.Internal.AutoModeRun)","4"
RCOMMENT,"BO4Program","BO4ExtendedApron","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(BO4ExtendedApron.Internal.ReleaseRamp)","5"
RCOMMENT,"BO4Program","BO4ExtendedApron","****$NThe commanded speed is based on the operating mode of the blend line.$N****","MOV(BO4ExtendedApron.Internal.DecelTime,BO4ExtendedApron.Internal.DecelTime)","6"
RCOMMENT,"BO4Program","BO4ExtendedApron","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","MOV(BO4ExtendedApron.Internal.SpeedReference.ScaledOutput,BO4ExtendedApron:O.FreqCommand)","7"
RCOMMENT,"BO4Program","BO4ExtendedApron","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(BO4ExtendedApron:O.Start)","8"
RCOMMENT,"BO4Program","BO4ExtendedApron","****$NIf the drive is not being told to start, it should be told to stop.$N****","OTE(BO4ExtendedApron:O.Stop)","9"
RCOMMENT,"BO4Program","BO4ExtendedApron","****$NThe reverse command is set above.$N****","OTE(BO4ExtendedApron:O.Reverse)","10"
RCOMMENT,"BO4Program","BO4ExtendedApron","****$NIf the drive is not being told to reverse, it should be told to go forward.$N****","OTE(BO4ExtendedApron:O.Forward)","11"
RCOMMENT,"BO4Program","BO4ExtendedApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(BO4ExtendedApron.Internal.ActualSpeedScaler.ScaledOutput,BO4ExtendedApron.Status.ActualSpeed)","12"
RCOMMENT,"BO4Program","BO4ExtendedApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(BO4ExtendedApron.Internal.LoadScaler.ScaledOutput,BO4ExtendedApron.Status.MotorLoad)","13"
RCOMMENT,"BO4Program","BO4ExtendedApron","****$NDrive Running Status$N****","OTE(BO4ExtendedApron.Status.Running)","14"
RCOMMENT,"BO4Program","BO4ExtendedApron","****$NJogging Forward Status$N****","OTE(BO4ExtendedApron.Status.JoggingFwd)","15"
RCOMMENT,"BO4Program","BO4ExtendedApron","****$NJogging Reverse Status$N****","OTE(BO4ExtendedApron.Status.JoggingRev)","16"
RCOMMENT,"BO4Program","BO4ExtendedApron","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(BO4ExtendedApron.Status.FailedToStart)","17"
RCOMMENT,"BO4Program","BO4ExtendedApron","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(BO4ExtendedApron.Status.FailedToStop)","18"
RCOMMENT,"BO4Program","BO4ExtendedApron","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(BO4ExtendedApron.Status.Faulted)","19"
RCOMMENT,"BO4Program","BO4ExtendedApron","****$NUnlatch the Drive Faulted Status$N****","OTU(BO4ExtendedApron.Status.FailedToStop)","20"
RCOMMENT,"BO4Program","BO4LiftApron","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(BO4LiftApron.Internal.Permissive)","0"
RCOMMENT,"BO4Program","BO4LiftApron","****$NJog Command$N****","OTE(BO4LiftApron.Internal.IntermediateJog)","1"
RCOMMENT,"BO4Program","BO4LiftApron","****$NHold in the reverse command until the drive returns to stopped state.$N****","OTE(BO4LiftApron.Internal.DriveReverse)","2"
RCOMMENT,"BO4Program","BO4LiftApron","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(BO4LiftApron.Internal.MaintModeRun)","3"
RCOMMENT,"BO4Program","BO4LiftApron","****$NThis timer makes sure the doffer is running and up to speed$Nbefore the lfit apron starts.$N****","TON(BO4.Internal.DofferRunningTimer,?,?)","4"
RCOMMENT,"BO4Program","BO4LiftApron","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(BO4LiftApron.Internal.ReleaseRamp)","5"
RCOMMENT,"BO4Program","BO4LiftApron","****$NThe commanded speed is based on the operating mode of the blend line.$N****","MOV(BO4LiftApron.Internal.DecelTime,BO4LiftApron.Internal.DecelTime)","6"
RCOMMENT,"BO4Program","BO4LiftApron","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","MOV(BO4LiftApron.Internal.SpeedReference.ScaledOutput,BO4LiftApron:O.FreqCommand)","7"
RCOMMENT,"BO4Program","BO4LiftApron","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(BO4LiftApron:O.Start)","8"
RCOMMENT,"BO4Program","BO4LiftApron","****$NIf the drive is not being told to start, it should be told to stop.$N****","OTE(BO4LiftApron:O.Stop)","9"
RCOMMENT,"BO4Program","BO4LiftApron","****$NThe reverse command is set above.$N****","OTE(BO4LiftApron:O.Reverse)","10"
RCOMMENT,"BO4Program","BO4LiftApron","****$NIf the drive is not being told to reverse, it should be told to go forward.$N****","OTE(BO4LiftApron:O.Forward)","11"
RCOMMENT,"BO4Program","BO4LiftApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(BO4LiftApron.Internal.ActualSpeedScaler.ScaledOutput,BO4LiftApron.Status.ActualSpeed)","12"
RCOMMENT,"BO4Program","BO4LiftApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(BO4LiftApron.Internal.LoadScaler.ScaledOutput,BO4LiftApron.Status.MotorLoad)","13"
RCOMMENT,"BO4Program","BO4LiftApron","****$NDrive Running Status$N****","OTE(BO4LiftApron.Status.Running)","14"
RCOMMENT,"BO4Program","BO4LiftApron","****$NJogging Forward Status$N****","OTE(BO4LiftApron.Status.JoggingFwd)","15"
RCOMMENT,"BO4Program","BO4LiftApron","****$NJogging Reverse Status$N****","OTE(BO4LiftApron.Status.JoggingRev)","16"
RCOMMENT,"BO4Program","BO4LiftApron","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(BO4LiftApron.Status.FailedToStart)","17"
RCOMMENT,"BO4Program","BO4LiftApron","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(BO4LiftApron.Status.FailedToStop)","18"
RCOMMENT,"BO4Program","BO4LiftApron","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(BO4LiftApron.Status.Faulted)","19"
RCOMMENT,"BO4Program","BO4LiftApron","****$NUnlatch the Drive Faulted Status$N****","OTU(BO4LiftApron.Status.FailedToStop)","20"
RCOMMENT,"BO4Program","BO4LoadApron","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(BO4LoadApron.Internal.Permissive)","0"
RCOMMENT,"BO4Program","BO4LoadApron","****$NJog Command$N****","OTE(BO4LoadApron.Internal.IntermediateJog)","1"
RCOMMENT,"BO4Program","BO4LoadApron","****$NHold in the reverse command until the drive returns to stopped state.$N****","OTE(BO4LoadApron.Internal.DriveReverse)","2"
RCOMMENT,"BO4Program","BO4LoadApron","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(BO4LoadApron.Internal.MaintModeRun)","3"
RCOMMENT,"BO4Program","BO4LoadApron","****$NRestart Control$N****","OTE(BO4LoadApron.Internal.IntermediateAutoRun)","4"
RCOMMENT,"BO4Program","BO4LoadApron","****$NControl the Restart Horn$N****","OTE(BO4BaleOpenerRestartHorn)","5"
RCOMMENT,"BO4Program","BO4LoadApron","****$NAutomatic control.  The TON is dalay for start while the TOF is $Nthe delay for stop.$N****","OTE(BO4LoadApron.Internal.AutoModeRun)","6"
RCOMMENT,"BO4Program","BO4LoadApron","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(BO4LoadApron.Internal.ReleaseRamp)","7"
RCOMMENT,"BO4Program","BO4LoadApron","****$NThe commanded speed is based on the operating mode of the blend line.$N****","MOV(BO4LoadApron.Internal.DecelTime,BO4LoadApron.Internal.DecelTime)","8"
RCOMMENT,"BO4Program","BO4LoadApron","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","MOV(BO4LoadApron.Internal.SpeedReference.ScaledOutput,BO4LoadApron:O.FreqCommand)","9"
RCOMMENT,"BO4Program","BO4LoadApron","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(BO4LoadApron:O.Start)","10"
RCOMMENT,"BO4Program","BO4LoadApron","****$NIf the drive is not being told to start, it should be told to stop.$N****","OTE(BO4LoadApron:O.Stop)","11"
RCOMMENT,"BO4Program","BO4LoadApron","****$NThe reverse command is set above.$N****","OTE(BO4LoadApron:O.Reverse)","12"
RCOMMENT,"BO4Program","BO4LoadApron","****$NIf the drive is not being told to reverse, it should be told to go forward.$N****","OTE(BO4LoadApron:O.Forward)","13"
RCOMMENT,"BO4Program","BO4LoadApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(BO4LoadApron.Internal.ActualSpeedScaler.ScaledOutput,BO4LoadApron.Status.ActualSpeed)","14"
RCOMMENT,"BO4Program","BO4LoadApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(BO4LoadApron.Internal.LoadScaler.ScaledOutput,BO4LoadApron.Status.MotorLoad)","15"
RCOMMENT,"BO4Program","BO4LoadApron","****$NDrive Running Status$N****","OTE(BO4LoadApron.Status.Running)","16"
RCOMMENT,"BO4Program","BO4LoadApron","****$NJogging Forward Status$N****","OTE(BO4LoadApron.Status.JoggingFwd)","17"
RCOMMENT,"BO4Program","BO4LoadApron","****$NJogging Reverse Status$N****","OTE(BO4LoadApron.Status.JoggingRev)","18"
RCOMMENT,"BO4Program","BO4LoadApron","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(BO4LoadApron.Status.FailedToStart)","19"
RCOMMENT,"BO4Program","BO4LoadApron","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(BO4LoadApron.Status.FailedToStop)","20"
RCOMMENT,"BO4Program","BO4LoadApron","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(BO4LoadApron.Status.Faulted)","21"
RCOMMENT,"BO4Program","BO4LoadApron","****$NUnlatch the Drive Faulted Status$N****","OTU(BO4LoadApron.Status.FailedToStop)","22"
RCOMMENT,"BO4Program","BO4LoadDoor","****$NPermissive to operate$N****","OTE(BO4LoadDoor.Internal.Permissive)","0"
RCOMMENT,"BO4Program","BO4LoadDoor","****$NSolenoid to Automatic Mode$N****","OTU(BO4LoadDoor.Command.ToAuto)","1"
RCOMMENT,"BO4Program","BO4LoadDoor","****$NSolenoid to Manua Mode$N****","OTU(BO4LoadDoor.Command.ToManual)","2"
RCOMMENT,"BO4Program","BO4LoadDoor","****$NIf the solenoid is not in either mode, put in manual mode.$N****","OTL(BO4LoadDoor.Status.InManual)","3"
RCOMMENT,"BO4Program","BO4LoadDoor","****$NManual Run Control$N****","OTE(BO4LoadDoor.Internal.ManualClose)","4"
RCOMMENT,"BO4Program","BO4LoadDoor","****$NManual Run Control$N****","OTE(BO4LoadDoor.Internal.ManualOpen)","5"
RCOMMENT,"BO4Program","BO4LoadDoor","****$NControl of the solenoid.$N****","OTE(BO4LoadDoorCloseSol)","6"
RCOMMENT,"BO4Program","BO4LoadDoor","****$NControl of the solenoid.$N****","OTE(BO4LoadDoorOpenSol)","7"
RCOMMENT,"BO4Program","BO4LoadDoor","****$NOpen Status$N****","OTE(BO4LoadDoor.Status.Open)","8"
RCOMMENT,"BO4Program","BO4LoadDoor","****$NControl for the gate open pilot light.$N****","OTE(BO4LoadDoorClosedPL)","9"
RCOMMENT,"BO4Program","BO4LoadDoor","****$NOpen beacon control$N****","OTE(BO4LoadDoorOpenBeacon)","11"
RCOMMENT,"BO4Program","BO4LoadDoor","****$NThe pushbutton will unlock the gate above the load door if$Nthe conditions are met.$N****","OTE(BO4GateDoorReleaseSol)","12"
RCOMMENT,"BO4Program","BO4ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO4Control,0)","0"
RCOMMENT,"BO4Program","BO4ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO4Breaker,0)","1"
RCOMMENT,"BO4Program","BO4ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO4Damper,0)","2"
RCOMMENT,"BO4Program","BO4ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO4Doffer,0)","3"
RCOMMENT,"BO4Program","BO4ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO4DoorLocks,0)","4"
RCOMMENT,"BO4Program","BO4ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO4Dump,0)","5"
RCOMMENT,"BO4Program","BO4ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO4ExtendedApron,0)","6"
RCOMMENT,"BO4Program","BO4ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO4LiftApron,0)","7"
RCOMMENT,"BO4Program","BO4ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO4LoadApron,0)","8"
RCOMMENT,"BO4Program","BO4ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO4LoadDoor,0)","9"
TYPE,SCOPE,ROUTINE,COMMENT,OWNING_ELEMENT,LOCATION
RCOMMENT,"BO5Program","BO5Breaker","****$NPermissive to Operate$N****","OTE(BO5Breaker.Internal.Permissive)","0"
RCOMMENT,"BO5Program","BO5Breaker","****$NManual Run Control$N****","OTE(BO5Breaker.Internal.IntermediateRunForward)","1"
RCOMMENT,"BO5Program","BO5Breaker","****$NManual Jog Control$N****","OTE(BO5Breaker.Internal.IntermediateJogForward)","2"
RCOMMENT,"BO5Program","BO5Breaker","****$NAutomatic Run Control with Start and Stop Delays.$N****","TOF(BO5Breaker.Internal.AutoOffDelayTimer,?,?)","3"
RCOMMENT,"BO5Program","BO5Breaker","****$NMotor Starter Control$N****","OTE(BO5BreakerCont)","4"
RCOMMENT,"BO5Program","BO5Breaker","****$NRunning Status$N****","OTE(BO5Breaker.Status.RunningForward)","5"
RCOMMENT,"BO5Program","BO5Breaker","****$NIf the motor does not start when commanded, it has failed to run$N****","OTL(BO5Breaker.Status.FailedToStart)","6"
RCOMMENT,"BO5Program","BO5Breaker","****$NIf a motor continues to run when the run command has been removed,$Nit has failed to stop.$N****$N","OTL(BO5Breaker.Status.FailedToStop)","7"
RCOMMENT,"BO5Program","BO5Breaker","****$NGeneral Faulted Status$N****","OTE(BO5Breaker.Status.Faulted)","8"
RCOMMENT,"BO5Program","BO5Breaker","****$NReset Fault Latches$N****","OTU(BO5Breaker.Status.FailedToStop)","9"
RCOMMENT,"BO5Program","BO5Control","****$NPermissive to Operate Manually$N****","OTE(BO5.Internal.Permissive)","0"
RCOMMENT,"BO5Program","BO5Control","****$NEnable the Hopper for Operation$N****","OTU(BO5.Command.Enable)","1"
RCOMMENT,"BO5Program","BO5Control","****$NDisable the Hopper$N****","OTU(BO5.Command.Disable)","2"
RCOMMENT,"BO5Program","BO5Control","****$NDisable the hopper if it is neither enabled or disabled.$N****","OTL(BO5.Status.Disabled)","3"
RCOMMENT,"BO5Program","BO5Control","****$NIf the blend line is not running or the hopper is not enabled, enable manual controls.$N****","OTE(BO5.Internal.EnableManualControls)","4"
RCOMMENT,"BO5Program","BO5Control","****$NCheck the setpoint against limits$N****","SUB(BO5.Command.WeightSetpoint,BO5.Command.AnticipationWeight,BO5.Internal.StopWeight)","5"
RCOMMENT,"BO5Program","BO5Control","****$NScale the analog input to determine weight.$N****","MOV(BO5.Internal.WeightScaler.ScaledOutput,BO5.Status.CurrentWeight)","6"
RCOMMENT,"BO5Program","BO5Control","****$NWhen the blend line is in weigh mode, the lift apron slows when the weight gets$Nabove the slow down ratio.$N****","OTE(BO5.Status.SlowDownActive)","7"
RCOMMENT,"BO5Program","BO5Control","****$NWhen the blend line is in weigh mode the lift apron stops$Nand the door closes when the pan reaches setpoint.$N****","OTL(BO5.Status.WeightSetpointReached)","8"
RCOMMENT,"BO5Program","BO5Control","****$NSet up the values for the upper and lower weights that will cause an alarm$N(OUT OF TOLERANCE VALUES)$N****","SUB(BO5.Command.WeightSetpoint,BO5.Internal.WeightAlarmValue,BO5.Status.AlarmWeightLowerWindow)","9"
RCOMMENT,"BO5Program","BO5Control","****$NWhen the settling timer is done, shift the array numbers down and move the latest$Nweight into array 9.  Array 9 will be the latest value. 8 will be previous then 7, etc.$N****","OTL(BO5.Status.LowWeightAlarm)","10"
RCOMMENT,"BO5Program","BO5Control","****$NReset the setpoint reached bit.$N****","OTU(BO5.Status.WeightSetpointReached)","11"
RCOMMENT,"BO5Program","BO5Control","****$NThe photoeye should control the extended apron.  If the lift apron is running for too long$Nwithout anything blocking the eye, there is a problem.  Perhaps the hopper is empty.$N****","OTE(BO5.Internal.HopperPETooLong)","12"
RCOMMENT,"BO5Program","BO5Control","****$NHopper filling status.$N****","OTE(BO5.Status.Filling)","13"
RCOMMENT,"BO5Program","BO5Control","****$NIf the weight is not reached in a certain amount of time...alarm.$N****","TON(BO5FillTooLongTmr,?,?)","14"
RCOMMENT,"BO5Program","BO5Control","****$NGeneral alarm for HMI display.$N****","OTE(BO5.Status.WeightAlarm)","15"
RCOMMENT,"BO5Program","BO5Control","****$NReset the alarm latches.$N****","OTU(BO5.Status.LowWeightAlarm)","16"
RCOMMENT,"BO5Program","BO5Control","****$NThe RunLiftAprons bit comes from the blend control routine.$NAfter the appropriate drives are running and the call for fiber is on, this$Nbit comes on.  If the hopper is enabled, run the lift apron.$N****","OTE(BO5.Internal.RunLiftApron)","17"
RCOMMENT,"BO5Program","BO5Control","****$NThe restart pushbutton needs to reset the safety zone and the drive before restarting the system.$N****","OTE(BO5RestartSystem)","18"
RCOMMENT,"BO5Program","BO5Damper","****$NPermissive to operate$N****","OTE(BO5Damper.Internal.Permissive)","0"
RCOMMENT,"BO5Program","BO5Damper","****$NSolenoid to Automatic Mode$N****","OTU(BO5Damper.Command.ToAuto)","1"
RCOMMENT,"BO5Program","BO5Damper","****$NSolenoid to Manua Mode$N****","OTU(BO5Damper.Command.ToManual)","2"
RCOMMENT,"BO5Program","BO5Damper","****$NIf the solenoid is not in either mode, put in manual mode.$N****","OTL(BO5Damper.Status.InManual)","3"
RCOMMENT,"BO5Program","BO5Damper","****$NManual Run Control$N****","OTE(BO5Damper.Internal.ManualOpen)","4"
RCOMMENT,"BO5Program","BO5Damper","****$NAutomatic mode controls.$N****","TOF(BO5Damper.Internal.DelayCloseTimer,?,?)","5"
RCOMMENT,"BO5Program","BO5Damper","****$NControl of the solenoid.$N****","OTE(BO5Damper.Internal.IntermediateOpen)","6"
RCOMMENT,"BO5Program","BO5Damper","****$NIf not open command, then close command.$N****","OTE(BO5WeighPanDamperCloseSol)","7"
RCOMMENT,"BO5Program","BO5Damper","****$NOpen Status$N****","OTE(BO5Damper.Status.Open)","8"
RCOMMENT,"BO5Program","BO5Damper","****$NClosed Status$N****","OTE(BO5Damper.Status.Closed)","9"
RCOMMENT,"BO5Program","BO5Doffer","****$NPermissive to Operate$N****","OTE(BO5Doffer.Internal.Permissive)","0"
RCOMMENT,"BO5Program","BO5Doffer","****$NManual Run Control$N****","OTE(BO5Doffer.Internal.IntermediateRunForward)","1"
RCOMMENT,"BO5Program","BO5Doffer","****$NManual Jog Control$N****","OTE(BO5Doffer.Internal.IntermediateJogForward)","2"
RCOMMENT,"BO5Program","BO5Doffer","****$NAutomatic Run Control with Start and Stop Delays.$N****","TOF(BO5Doffer.Internal.AutoOffDelayTimer,?,?)","3"
RCOMMENT,"BO5Program","BO5Doffer","****$NIf the permissive is lost, reset the TOF for immediate stop.$N****","RES(BO5Doffer.Internal.AutoOffDelayTimer)","4"
RCOMMENT,"BO5Program","BO5Doffer","****$NMotor Starter Control$N****","OTE(BO5DofferCont)","5"
RCOMMENT,"BO5Program","BO5Doffer","****$NRunning Status$N****","OTE(BO5Doffer.Status.RunningForward)","6"
RCOMMENT,"BO5Program","BO5Doffer","****$NIf the motor does not start when commanded, it has failed to run$N****","OTL(BO5Doffer.Status.FailedToStart)","7"
RCOMMENT,"BO5Program","BO5Doffer","****$NIf a motor continues to run when the run command has been removed,$Nit has failed to stop.$N****$N","OTL(BO5Doffer.Status.FailedToStop)","8"
RCOMMENT,"BO5Program","BO5Doffer","****$NGeneral Faulted Status$N****","OTE(BO5Doffer.Status.Faulted)","9"
RCOMMENT,"BO5Program","BO5Doffer","****$NReset Fault Latches$N****","OTU(BO5Doffer.Status.FailedToStop)","10"
RCOMMENT,"BO5Program","BO5DoorLocks","****$NThe permissive to lock is delayed by the timer.$N****","OTE(BO5DoorLocks.Internal.LockPermissive)","0"
RCOMMENT,"BO5Program","BO5DoorLocks","****$NThe permissive to unlock is delayed by the timer.$N****","OTE(BO5DoorLocks.Internal.UnlockPermissive)","1"
RCOMMENT,"BO5Program","BO5DoorLocks","****$NThe unlock command works if the permissive above is satisfied.$N****","OTE(BO5DoorLocks.Internal.IntermediateUnlock)","2"
RCOMMENT,"BO5Program","BO5DoorLocks","****$NStatus for the HMI$N****","OTE(BO5DoorLocks.Status.Locked)","3"
RCOMMENT,"BO5Program","BO5DoorLocks","****$NStatus for the HMI$N****","OTE(BO5DoorLocks.Status.Unlocked)","4"
RCOMMENT,"BO5Program","BO5DoorLocks","****$NFire the Outputs$N****","OTE(BO5TopAccessHatchReleaseSol)","5"
RCOMMENT,"BO5Program","BO5Dump","****$NPermissive to operate$N****","OTE(BO5Dump.Internal.Permissive)","0"
RCOMMENT,"BO5Program","BO5Dump","****$NSolenoid to Automatic Mode$N****","OTU(BO5Dump.Command.ToAuto)","1"
RCOMMENT,"BO5Program","BO5Dump","****$NSolenoid to Manua Mode$N****","OTU(BO5Dump.Command.ToManual)","2"
RCOMMENT,"BO5Program","BO5Dump","****$NIf the solenoid is not in either mode, put in manual mode.$N****","OTL(BO5Dump.Status.InManual)","3"
RCOMMENT,"BO5Program","BO5Dump","****$NManual Run Control$N****","OTE(BO5Dump.Internal.ManualOpen)","4"
RCOMMENT,"BO5Program","BO5Dump","****$NAutomatic mode controls.$N****","TOF(BO5Dump.Internal.DelayOpenTimer,?,?)","5"
RCOMMENT,"BO5Program","BO5Dump","****$NControl of the solenoid.$N****","OTE(BO5Dump.Status.Open)","6"
RCOMMENT,"BO5Program","BO5Dump","****$NOpen Status$N****","OTE(BO5Dump.Status.Closed)","7"
RCOMMENT,"BO5Program","BO5ExtendedApron","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(BO5ExtendedApron.Internal.Permissive)","0"
RCOMMENT,"BO5Program","BO5ExtendedApron","****$NJog Command$N****","OTE(BO5ExtendedApron.Internal.IntermediateJog)","1"
RCOMMENT,"BO5Program","BO5ExtendedApron","****$NHold in the reverse command until the drive returns to stopped state.$N****","OTE(BO5ExtendedApron.Internal.DriveReverse)","2"
RCOMMENT,"BO5Program","BO5ExtendedApron","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(BO5ExtendedApron.Internal.MaintModeRun)","3"
RCOMMENT,"BO5Program","BO5ExtendedApron","****$NAutomatic control.  The TON is dalay for start while the TOF is $Nthe delay for stop.$N****","OTE(BO5ExtendedApron.Internal.AutoModeRun)","4"
RCOMMENT,"BO5Program","BO5ExtendedApron","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(BO5ExtendedApron.Internal.ReleaseRamp)","5"
RCOMMENT,"BO5Program","BO5ExtendedApron","****$NThe commanded speed is based on the operating mode of the blend line.$N****","MOV(BO5ExtendedApron.Internal.DecelTime,BO5ExtendedApron.Internal.DecelTime)","6"
RCOMMENT,"BO5Program","BO5ExtendedApron","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","MOV(BO5ExtendedApron.Internal.SpeedReference.ScaledOutput,BO5ExtendedApron:O.FreqCommand)","7"
RCOMMENT,"BO5Program","BO5ExtendedApron","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(BO5ExtendedApron:O.Start)","8"
RCOMMENT,"BO5Program","BO5ExtendedApron","****$NIf the drive is not being told to start, it should be told to stop.$N****","OTE(BO5ExtendedApron:O.Stop)","9"
RCOMMENT,"BO5Program","BO5ExtendedApron","****$NThe reverse command is set above.$N****","OTE(BO5ExtendedApron:O.Reverse)","10"
RCOMMENT,"BO5Program","BO5ExtendedApron","****$NIf the drive is not being told to reverse, it should be told to go forward.$N****","OTE(BO5ExtendedApron:O.Forward)","11"
RCOMMENT,"BO5Program","BO5ExtendedApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(BO5ExtendedApron.Internal.ActualSpeedScaler.ScaledOutput,BO5ExtendedApron.Status.ActualSpeed)","12"
RCOMMENT,"BO5Program","BO5ExtendedApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(BO5ExtendedApron.Internal.LoadScaler.ScaledOutput,BO5ExtendedApron.Status.MotorLoad)","13"
