remark,"CSV-Import-Export"
RCOMMENT,"BO5Program","BO5ExtendedApron","****$NDrive Running Status$N****","OTE(BO5ExtendedApron.Status.Running)","14"
RCOMMENT,"BO5Program","BO5ExtendedApron","****$NJogging Forward Status$N****","OTE(BO5ExtendedApron.Status.JoggingFwd)","15"
RCOMMENT,"BO5Program","BO5ExtendedApron","****$NJogging Reverse Status$N****","OTE(BO5ExtendedApron.Status.JoggingRev)","16"
RCOMMENT,"BO5Program","BO5ExtendedApron","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(BO5ExtendedApron.Status.FailedToStart)","17"
RCOMMENT,"BO5Program","BO5ExtendedApron","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(BO5ExtendedApron.Status.FailedToStop)","18"
RCOMMENT,"BO5Program","BO5ExtendedApron","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(BO5ExtendedApron.Status.Faulted)","19"
RCOMMENT,"BO5Program","BO5ExtendedApron","****$NUnlatch the Drive Faulted Status$N****","OTU(BO5ExtendedApron.Status.FailedToStop)","20"
RCOMMENT,"BO5Program","BO5LiftApron","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(BO5LiftApron.Internal.Permissive)","0"
RCOMMENT,"BO5Program","BO5LiftApron","****$NJog Command$N****","OTE(BO5LiftApron.Internal.IntermediateJog)","1"
RCOMMENT,"BO5Program","BO5LiftApron","****$NHold in the reverse command until the drive returns to stopped state.$N****","OTE(BO5LiftApron.Internal.DriveReverse)","2"
RCOMMENT,"BO5Program","BO5LiftApron","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(BO5LiftApron.Internal.MaintModeRun)","3"
RCOMMENT,"BO5Program","BO5LiftApron","****$NThis timer makes sure the doffer is running and up to speed$Nbefore the lfit apron starts.$N****","TON(BO5.Internal.DofferRunningTimer,?,?)","4"
RCOMMENT,"BO5Program","BO5LiftApron","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(BO5LiftApron.Internal.ReleaseRamp)","5"
RCOMMENT,"BO5Program","BO5LiftApron","****$NThe commanded speed is based on the operating mode of the blend line.$N****","MOV(BO5LiftApron.Internal.DecelTime,BO5LiftApron.Internal.DecelTime)","6"
RCOMMENT,"BO5Program","BO5LiftApron","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","MOV(BO5LiftApron.Internal.SpeedReference.ScaledOutput,BO5LiftApron:O.FreqCommand)","7"
RCOMMENT,"BO5Program","BO5LiftApron","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(BO5LiftApron:O.Start)","8"
RCOMMENT,"BO5Program","BO5LiftApron","****$NIf the drive is not being told to start, it should be told to stop.$N****","OTE(BO5LiftApron:O.Stop)","9"
RCOMMENT,"BO5Program","BO5LiftApron","****$NThe reverse command is set above.$N****","OTE(BO5LiftApron:O.Reverse)","10"
RCOMMENT,"BO5Program","BO5LiftApron","****$NIf the drive is not being told to reverse, it should be told to go forward.$N****","OTE(BO5LiftApron:O.Forward)","11"
RCOMMENT,"BO5Program","BO5LiftApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(BO5LiftApron.Internal.ActualSpeedScaler.ScaledOutput,BO5LiftApron.Status.ActualSpeed)","12"
RCOMMENT,"BO5Program","BO5LiftApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(BO5LiftApron.Internal.LoadScaler.ScaledOutput,BO5LiftApron.Status.MotorLoad)","13"
RCOMMENT,"BO5Program","BO5LiftApron","****$NDrive Running Status$N****","OTE(BO5LiftApron.Status.Running)","14"
RCOMMENT,"BO5Program","BO5LiftApron","****$NJogging Forward Status$N****","OTE(BO5LiftApron.Status.JoggingFwd)","15"
RCOMMENT,"BO5Program","BO5LiftApron","****$NJogging Reverse Status$N****","OTE(BO5LiftApron.Status.JoggingRev)","16"
RCOMMENT,"BO5Program","BO5LiftApron","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(BO5LiftApron.Status.FailedToStart)","17"
RCOMMENT,"BO5Program","BO5LiftApron","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(BO5LiftApron.Status.FailedToStop)","18"
RCOMMENT,"BO5Program","BO5LiftApron","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(BO5LiftApron.Status.Faulted)","19"
RCOMMENT,"BO5Program","BO5LiftApron","****$NUnlatch the Drive Faulted Status$N****","OTU(BO5LiftApron.Status.FailedToStop)","20"
RCOMMENT,"BO5Program","BO5LoadApron","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(BO5LoadApron.Internal.Permissive)","0"
RCOMMENT,"BO5Program","BO5LoadApron","****$NJog Command$N****","OTE(BO5LoadApron.Internal.IntermediateJog)","1"
RCOMMENT,"BO5Program","BO5LoadApron","****$NHold in the reverse command until the drive returns to stopped state.$N****","OTE(BO5LoadApron.Internal.DriveReverse)","2"
RCOMMENT,"BO5Program","BO5LoadApron","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(BO5LoadApron.Internal.MaintModeRun)","3"
RCOMMENT,"BO5Program","BO5LoadApron","****$NRestart Control$N****","OTE(BO5LoadApron.Internal.IntermediateAutoRun)","4"
RCOMMENT,"BO5Program","BO5LoadApron","****$NControl the Restart Horn$N****","OTE(BO5BaleOpenerRestartHorn)","5"
RCOMMENT,"BO5Program","BO5LoadApron","****$NAutomatic control.  The TON is dalay for start while the TOF is $Nthe delay for stop.$N****","OTE(BO5LoadApron.Internal.AutoModeRun)","6"
RCOMMENT,"BO5Program","BO5LoadApron","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(BO5LoadApron.Internal.ReleaseRamp)","7"
RCOMMENT,"BO5Program","BO5LoadApron","****$NThe commanded speed is based on the operating mode of the blend line.$N****","MOV(BO5LoadApron.Internal.DecelTime,BO5LoadApron.Internal.DecelTime)","8"
RCOMMENT,"BO5Program","BO5LoadApron","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","MOV(BO5LoadApron.Internal.SpeedReference.ScaledOutput,BO5LoadApron:O.FreqCommand)","9"
RCOMMENT,"BO5Program","BO5LoadApron","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(BO5LoadApron:O.Start)","10"
RCOMMENT,"BO5Program","BO5LoadApron","****$NIf the drive is not being told to start, it should be told to stop.$N****","OTE(BO5LoadApron:O.Stop)","11"
RCOMMENT,"BO5Program","BO5LoadApron","****$NThe reverse command is set above.$N****","OTE(BO5LoadApron:O.Reverse)","12"
RCOMMENT,"BO5Program","BO5LoadApron","****$NIf the drive is not being told to reverse, it should be told to go forward.$N****","OTE(BO5LoadApron:O.Forward)","13"
RCOMMENT,"BO5Program","BO5LoadApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(BO5LoadApron.Internal.ActualSpeedScaler.ScaledOutput,BO5LoadApron.Status.ActualSpeed)","14"
RCOMMENT,"BO5Program","BO5LoadApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(BO5LoadApron.Internal.LoadScaler.ScaledOutput,BO5LoadApron.Status.MotorLoad)","15"
RCOMMENT,"BO5Program","BO5LoadApron","****$NDrive Running Status$N****","OTE(BO5LoadApron.Status.Running)","16"
RCOMMENT,"BO5Program","BO5LoadApron","****$NJogging Forward Status$N****","OTE(BO5LoadApron.Status.JoggingFwd)","17"
RCOMMENT,"BO5Program","BO5LoadApron","****$NJogging Reverse Status$N****","OTE(BO5LoadApron.Status.JoggingRev)","18"
RCOMMENT,"BO5Program","BO5LoadApron","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(BO5LoadApron.Status.FailedToStart)","19"
RCOMMENT,"BO5Program","BO5LoadApron","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(BO5LoadApron.Status.FailedToStop)","20"
RCOMMENT,"BO5Program","BO5LoadApron","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(BO5LoadApron.Status.Faulted)","21"
RCOMMENT,"BO5Program","BO5LoadApron","****$NUnlatch the Drive Faulted Status$N****","OTU(BO5LoadApron.Status.FailedToStop)","22"
RCOMMENT,"BO5Program","BO5LoadDoor","****$NPermissive to operate$N****","OTE(BO5LoadDoor.Internal.Permissive)","0"
RCOMMENT,"BO5Program","BO5LoadDoor","****$NSolenoid to Automatic Mode$N****","OTU(BO5LoadDoor.Command.ToAuto)","1"
RCOMMENT,"BO5Program","BO5LoadDoor","****$NSolenoid to Manua Mode$N****","OTU(BO5LoadDoor.Command.ToManual)","2"
RCOMMENT,"BO5Program","BO5LoadDoor","****$NIf the solenoid is not in either mode, put in manual mode.$N****","OTL(BO5LoadDoor.Status.InManual)","3"
RCOMMENT,"BO5Program","BO5LoadDoor","****$NManual Run Control$N****","OTE(BO5LoadDoor.Internal.ManualClose)","4"
RCOMMENT,"BO5Program","BO5LoadDoor","****$NManual Run Control$N****","OTE(BO5LoadDoor.Internal.ManualOpen)","5"
RCOMMENT,"BO5Program","BO5LoadDoor","****$NControl of the solenoid.$N****","OTE(BO5LoadDoorCloseSol)","6"
RCOMMENT,"BO5Program","BO5LoadDoor","****$NControl of the solenoid.$N****","OTE(BO5LoadDoorOpenSol)","7"
RCOMMENT,"BO5Program","BO5LoadDoor","****$NOpen Status$N****","OTE(BO5LoadDoor.Status.Open)","8"
RCOMMENT,"BO5Program","BO5LoadDoor","****$NControl for the gate open pilot light.$N****","OTE(BO5LoadDoorClosedPL)","9"
RCOMMENT,"BO5Program","BO5LoadDoor","****$NOpen beacon control$N****","OTE(BO5LoadDoorOpenBeacon)","11"
RCOMMENT,"BO5Program","BO5LoadDoor","****$NThe pushbutton will unlock the gate above the load door if$Nthe conditions are met.$N****","OTE(BO5LoadGateReleaseSol)","12"
RCOMMENT,"BO5Program","BO5ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO5Control,0)","0"
RCOMMENT,"BO5Program","BO5ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO5Breaker,0)","1"
RCOMMENT,"BO5Program","BO5ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO5Damper,0)","2"
RCOMMENT,"BO5Program","BO5ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO5Doffer,0)","3"
RCOMMENT,"BO5Program","BO5ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO5DoorLocks,0)","4"
RCOMMENT,"BO5Program","BO5ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO5Dump,0)","5"
RCOMMENT,"BO5Program","BO5ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO5ExtendedApron,0)","6"
RCOMMENT,"BO5Program","BO5ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO5LiftApron,0)","7"
RCOMMENT,"BO5Program","BO5ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO5LoadApron,0)","8"
RCOMMENT,"BO5Program","BO5ProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BO5LoadDoor,0)","9"
TYPE,SCOPE,ROUTINE,COMMENT,OWNING_ELEMENT,LOCATION
RCOMMENT,"CardCovers","CardCover1","****$NThe master permissive prevents all movement.$N****","OTE(CardCover1.Internal.MasterPermissive)","0"
RCOMMENT,"CardCovers","CardCover1","****$NPermissive to Move the Cover$N****","OTE(CardCover1.Internal.LeftUpPermissive)","1"
RCOMMENT,"CardCovers","CardCover1","****$NPermissive to Move the Cover$N****","OTE(CardCover1.Internal.LeftDownPermissive)","2"
RCOMMENT,"CardCovers","CardCover1","****$NPermissive to Move the Cover$N****","OTE(CardCover1.Internal.RightUpPermissive)","3"
RCOMMENT,"CardCovers","CardCover1","****$NPermissive to Move the Cover$N****","OTE(CardCover1.Internal.RightDownPermissive)","4"
RCOMMENT,"CardCovers","CardCover1","****$NThe internal commands are used later to control the contactors.$N****","OTE(CardCover1.Internal.LeftUpCommand)","5"
RCOMMENT,"CardCovers","CardCover1","****$NThe internal commands are used later to control the contactors.$N****","OTE(CardCover1.Internal.RightUpCommand)","6"
RCOMMENT,"CardCovers","CardCover1","****$NThe internal commands are used later to control the contactors.$N****","OTE(CardCover1.Internal.LeftDownCommand)","7"
RCOMMENT,"CardCovers","CardCover1","****$NThe internal commands are used later to control the contactors.$N****","OTE(CardCover1.Internal.RightDownCommand)","8"
RCOMMENT,"CardCovers","CardCover1","****$NIf the cover is being commanded to move, it is assumed it is in motion.$NThe timer is a delay to allow other covers to move.$N****","TOF(CardCover1.Internal.InMotionTimer,?,?)","9"
RCOMMENT,"CardCovers","CardCover1","****$NOnly 1 cover should move at a time since the$Nrelays are interlocked and the same power supply is used.$N****","OTE(CardCover1.Internal.InMotion)","10"
RCOMMENT,"CardCovers","CardCover1","****$NThis contactor operates the side.  The direction (Up/Down) is controlled$Nby a master reversing contactor.$N****","OTE(CardCover1LeftCont)","11"
RCOMMENT,"CardCovers","CardCover1","****$NThis contactor operates the side.  The direction (Up/Down) is controlled$Nby a master reversing contactor.$N****","OTE(CardCover1RightCont)","12"
RCOMMENT,"CardCovers","CardCover1","****$NIf the contactor is commanded to engage and it does not$Nit has failed to run.$N****","OTL(CardCover1.Status.LeftFailedToRun)","13"
RCOMMENT,"CardCovers","CardCover1","****$NIf the contactor is commanded to engage and it does not$Nit has failed to run.$N****","OTL(CardCover1.Status.RightFailedToRun)","14"
RCOMMENT,"CardCovers","CardCover1","****$NIf the contactor failed to open when the command$Nis removed, it has failed to stop.$N****","OTL(CardCover1.Status.LeftFailedToStop)","15"
RCOMMENT,"CardCovers","CardCover1","****$NIf the contactor failed to open when the command$Nis removed, it has failed to stop.$N****","OTL(CardCover1.Status.RightFailedToStop)","16"
RCOMMENT,"CardCovers","CardCover1","****$NMap limits to status bits for HMI Display.$N****","OTE(CardCover1.Status.RightClosedLimit)","17"
RCOMMENT,"CardCovers","CardCover1","****$NMap limits to status bits for HMI Display.$N****","OTE(CardCover1.Status.RightOpenLimit)","18"
RCOMMENT,"CardCovers","CardCover1","****$NMap limits to status bits for HMI Display.$N****","OTE(CardCover1.Status.LeftClosedLimit)","19"
RCOMMENT,"CardCovers","CardCover1","****$NMap limits to status bits for HMI Display.$N****","OTE(CardCover1.Status.LeftOpenLimit)","20"
RCOMMENT,"CardCovers","CardCover1","****$NMap limits to status bits for HMI Display.$N****","OTE(CardCover1.Status.LeftAndRightClosedLimit)","21"
RCOMMENT,"CardCovers","CardCover1","****$NMap limits to status bits for HMI Display.$N****","OTE(CardCover1.Status.LeftAndRightOpenLimit)","22"
RCOMMENT,"CardCovers","CardCover1","****$NFaulted status for HMI display.$N****","OTE(CardCover1.Status.Faulted)","23"
RCOMMENT,"CardCovers","CardCover1","****$NReset the faults.$N****","OTU(CardCover1.Status.RightFailedToStop)","24"
RCOMMENT,"CardCovers","CardCover2","****$NThe master permissive prevents all movement.$N****","OTE(CardCover2.Internal.MasterPermissive)","0"
RCOMMENT,"CardCovers","CardCover2","****$NPermissive to Move the Cover$N****","OTE(CardCover2.Internal.LeftUpPermissive)","1"
RCOMMENT,"CardCovers","CardCover2","****$NPermissive to Move the Cover$N****","OTE(CardCover2.Internal.LeftDownPermissive)","2"
RCOMMENT,"CardCovers","CardCover2","****$NPermissive to Move the Cover$N****","OTE(CardCover2.Internal.RightUpPermissive)","3"
RCOMMENT,"CardCovers","CardCover2","****$NPermissive to Move the Cover$N****","OTE(CardCover2.Internal.RightDownPermissive)","4"
RCOMMENT,"CardCovers","CardCover2","****$NThe internal commands are used later to control the contactors.$N****","OTE(CardCover2.Internal.LeftUpCommand)","5"
RCOMMENT,"CardCovers","CardCover2","****$NThe internal commands are used later to control the contactors.$N****","OTE(CardCover2.Internal.RightUpCommand)","6"
RCOMMENT,"CardCovers","CardCover2","****$NThe internal commands are used later to control the contactors.$N****","OTE(CardCover2.Internal.LeftDownCommand)","7"
RCOMMENT,"CardCovers","CardCover2","****$NThe internal commands are used later to control the contactors.$N****","OTE(CardCover2.Internal.RightDownCommand)","8"
RCOMMENT,"CardCovers","CardCover2","****$NIf the cover is being commanded to move, it is assumed it is in motion.$NThe timer is a delay to allow other covers to move.$N****","TOF(CardCover2.Internal.InMotionTimer,?,?)","9"
RCOMMENT,"CardCovers","CardCover2","****$NOnly 1 cover should move at a time since the$Nrelays are interlocked and the same power supply is used.$N****","OTE(CardCover2.Internal.InMotion)","10"
RCOMMENT,"CardCovers","CardCover2","****$NThis contactor operates the side.  The direction (Up/Down) is controlled$Nby a master reversing contactor.$N****","OTE(CardCover2LeftCont)","11"
RCOMMENT,"CardCovers","CardCover2","****$NThis contactor operates the side.  The direction (Up/Down) is controlled$Nby a master reversing contactor.$N****","OTE(CardCover2RightCont)","12"
RCOMMENT,"CardCovers","CardCover2","****$NIf the contactor is commanded to engage and it does not$Nit has failed to run.$N****","OTL(CardCover2.Status.LeftFailedToRun)","13"
RCOMMENT,"CardCovers","CardCover2","****$NIf the contactor is commanded to engage and it does not$Nit has failed to run.$N****","OTL(CardCover2.Status.RightFailedToRun)","14"
RCOMMENT,"CardCovers","CardCover2","****$NIf the contactor failed to open when the command$Nis removed, it has failed to stop.$N****","OTL(CardCover2.Status.LeftFailedToStop)","15"
RCOMMENT,"CardCovers","CardCover2","****$NIf the contactor failed to open when the command$Nis removed, it has failed to stop.$N****","OTL(CardCover2.Status.RightFailedToStop)","16"
RCOMMENT,"CardCovers","CardCover2","****$NMap limits to status bits for HMI Display.$N****","OTE(CardCover2.Status.RightClosedLimit)","17"
RCOMMENT,"CardCovers","CardCover2","****$NMap limits to status bits for HMI Display.$N****","OTE(CardCover2.Status.RightOpenLimit)","18"
RCOMMENT,"CardCovers","CardCover2","****$NMap limits to status bits for HMI Display.$N****","OTE(CardCover2.Status.LeftClosedLimit)","19"
RCOMMENT,"CardCovers","CardCover2","****$NMap limits to status bits for HMI Display.$N****","OTE(CardCover2.Status.LeftOpenLimit)","20"
RCOMMENT,"CardCovers","CardCover2","****$NMap limits to status bits for HMI Display.$N****","OTE(CardCover2.Status.LeftAndRightClosedLimit)","21"
RCOMMENT,"CardCovers","CardCover2","****$NMap limits to status bits for HMI Display.$N****","OTE(CardCover2.Status.LeftAndRightOpenLimit)","22"
RCOMMENT,"CardCovers","CardCover2","****$NFaulted status for HMI display.$N****","OTE(CardCover2.Status.Faulted)","23"
RCOMMENT,"CardCovers","CardCover2","****$NReset the faults.$N****","OTU(CardCover2.Status.RightFailedToStop)","24"
RCOMMENT,"CardCovers","CardCover3","****$NThe master permissive prevents all movement.$N****","OTE(CardCover3.Internal.MasterPermissive)","0"
RCOMMENT,"CardCovers","CardCover3","****$NPermissive to Move the Cover$N****","OTE(CardCover3.Internal.LeftUpPermissive)","1"
RCOMMENT,"CardCovers","CardCover3","****$NPermissive to Move the Cover$N****","OTE(CardCover3.Internal.LeftDownPermissive)","2"
RCOMMENT,"CardCovers","CardCover3","****$NPermissive to Move the Cover$N****","OTE(CardCover3.Internal.RightUpPermissive)","3"
RCOMMENT,"CardCovers","CardCover3","****$NPermissive to Move the Cover$N****","OTE(CardCover3.Internal.RightDownPermissive)","4"
RCOMMENT,"CardCovers","CardCover3","****$NThe internal commands are used later to control the contactors.$N****","OTE(CardCover3.Internal.LeftUpCommand)","5"
RCOMMENT,"CardCovers","CardCover3","****$NThe internal commands are used later to control the contactors.$N****","OTE(CardCover3.Internal.RightUpCommand)","6"
RCOMMENT,"CardCovers","CardCover3","****$NThe internal commands are used later to control the contactors.$N****","OTE(CardCover3.Internal.LeftDownCommand)","7"
RCOMMENT,"CardCovers","CardCover3","****$NThe internal commands are used later to control the contactors.$N****","OTE(CardCover3.Internal.RightDownCommand)","8"
RCOMMENT,"CardCovers","CardCover3","****$NIf the cover is being commanded to move, it is assumed it is in motion.$NThe timer is a delay to allow other covers to move.$N****","TOF(CardCover3.Internal.InMotionTimer,?,?)","9"
RCOMMENT,"CardCovers","CardCover3","****$NOnly 1 cover should move at a time since the$Nrelays are interlocked and the same power supply is used.$N****","OTE(CardCover3.Internal.InMotion)","10"
RCOMMENT,"CardCovers","CardCover3","****$NThis contactor operates the side.  The direction (Up/Down) is controlled$Nby a master reversing contactor.$N****","OTE(CardCover3LeftCont)","11"
RCOMMENT,"CardCovers","CardCover3","****$NThis contactor operates the side.  The direction (Up/Down) is controlled$Nby a master reversing contactor.$N****","OTE(CardCover3RightCont)","12"
RCOMMENT,"CardCovers","CardCover3","****$NIf the contactor is commanded to engage and it does not$Nit has failed to run.$N****","OTL(CardCover3.Status.LeftFailedToRun)","13"
RCOMMENT,"CardCovers","CardCover3","****$NIf the contactor is commanded to engage and it does not$Nit has failed to run.$N****","OTL(CardCover3.Status.RightFailedToRun)","14"
RCOMMENT,"CardCovers","CardCover3","****$NIf the contactor failed to open when the command$Nis removed, it has failed to stop.$N****","OTL(CardCover3.Status.LeftFailedToStop)","15"
RCOMMENT,"CardCovers","CardCover3","****$NIf the contactor failed to open when the command$Nis removed, it has failed to stop.$N****","OTL(CardCover3.Status.RightFailedToStop)","16"
RCOMMENT,"CardCovers","CardCover3","****$NMap limits to status bits for HMI Display.$N****","OTE(CardCover3.Status.RightClosedLimit)","17"
RCOMMENT,"CardCovers","CardCover3","****$NMap limits to status bits for HMI Display.$N****","OTE(CardCover3.Status.RightOpenLimit)","18"
RCOMMENT,"CardCovers","CardCover3","****$NMap limits to status bits for HMI Display.$N****","OTE(CardCover3.Status.LeftClosedLimit)","19"
RCOMMENT,"CardCovers","CardCover3","****$NMap limits to status bits for HMI Display.$N****","OTE(CardCover3.Status.LeftOpenLimit)","20"
RCOMMENT,"CardCovers","CardCover3","****$NMap limits to status bits for HMI Display.$N****","OTE(CardCover3.Status.LeftAndRightClosedLimit)","21"
RCOMMENT,"CardCovers","CardCover3","****$NMap limits to status bits for HMI Display.$N****","OTE(CardCover3.Status.LeftAndRightOpenLimit)","22"
RCOMMENT,"CardCovers","CardCover3","****$NFaulted status for HMI display.$N****","OTE(CardCover3.Status.Faulted)","23"
RCOMMENT,"CardCovers","CardCover3","****$NReset the faults.$N****","OTU(CardCover3.Status.RightFailedToStop)","24"
RCOMMENT,"CardCovers","CardCover4","****$NThe master permissive prevents all movement.$N****","OTE(CardCover4.Internal.MasterPermissive)","0"
RCOMMENT,"CardCovers","CardCover4","****$NPermissive to Move the Cover$N****","OTE(CardCover4.Internal.LeftUpPermissive)","1"
RCOMMENT,"CardCovers","CardCover4","****$NPermissive to Move the Cover$N****","OTE(CardCover4.Internal.LeftDownPermissive)","2"
RCOMMENT,"CardCovers","CardCover4","****$NPermissive to Move the Cover$N****","OTE(CardCover4.Internal.RightUpPermissive)","3"
RCOMMENT,"CardCovers","CardCover4","****$NPermissive to Move the Cover$N****","OTE(CardCover4.Internal.RightDownPermissive)","4"
RCOMMENT,"CardCovers","CardCover4","****$NThe internal commands are used later to control the contactors.$N****","OTE(CardCover4.Internal.LeftUpCommand)","5"
RCOMMENT,"CardCovers","CardCover4","****$NThe internal commands are used later to control the contactors.$N****","OTE(CardCover4.Internal.RightUpCommand)","6"
RCOMMENT,"CardCovers","CardCover4","****$NThe internal commands are used later to control the contactors.$N****","OTE(CardCover4.Internal.LeftDownCommand)","7"
RCOMMENT,"CardCovers","CardCover4","****$NThe internal commands are used later to control the contactors.$N****","OTE(CardCover4.Internal.RightDownCommand)","8"
RCOMMENT,"CardCovers","CardCover4","****$NIf the cover is being commanded to move, it is assumed it is in motion.$NThe timer is a delay to allow other covers to move.$N****","TOF(CardCover4.Internal.InMotionTimer,?,?)","9"
RCOMMENT,"CardCovers","CardCover4","****$NOnly 1 cover should move at a time since the$Nrelays are interlocked and the same power supply is used.$N****","OTE(CardCover4.Internal.InMotion)","10"
RCOMMENT,"CardCovers","CardCover4","****$NThis contactor operates the side.  The direction (Up/Down) is controlled$Nby a master reversing contactor.$N****","OTE(CardCover4LeftCont)","11"
RCOMMENT,"CardCovers","CardCover4","****$NThis contactor operates the side.  The direction (Up/Down) is controlled$Nby a master reversing contactor.$N****","OTE(CardCover4RightCont)","12"
RCOMMENT,"CardCovers","CardCover4","****$NIf the contactor is commanded to engage and it does not$Nit has failed to run.$N****","OTL(CardCover4.Status.LeftFailedToRun)","13"
RCOMMENT,"CardCovers","CardCover4","****$NIf the contactor is commanded to engage and it does not$Nit has failed to run.$N****","OTL(CardCover4.Status.RightFailedToRun)","14"
RCOMMENT,"CardCovers","CardCover4","****$NIf the contactor failed to open when the command$Nis removed, it has failed to stop.$N****","OTL(CardCover4.Status.LeftFailedToStop)","15"
RCOMMENT,"CardCovers","CardCover4","****$NIf the contactor failed to open when the command$Nis removed, it has failed to stop.$N****","OTL(CardCover4.Status.RightFailedToStop)","16"
RCOMMENT,"CardCovers","CardCover4","****$NMap limits to status bits for HMI Display.$N****","OTE(CardCover4.Status.RightClosedLimit)","17"
RCOMMENT,"CardCovers","CardCover4","****$NMap limits to status bits for HMI Display.$N****","OTE(CardCover4.Status.RightOpenLimit)","18"
RCOMMENT,"CardCovers","CardCover4","****$NMap limits to status bits for HMI Display.$N****","OTE(CardCover4.Status.LeftClosedLimit)","19"
RCOMMENT,"CardCovers","CardCover4","****$NMap limits to status bits for HMI Display.$N****","OTE(CardCover4.Status.LeftOpenLimit)","20"
RCOMMENT,"CardCovers","CardCover4","****$NMap limits to status bits for HMI Display.$N****","OTE(CardCover4.Status.LeftAndRightClosedLimit)","21"
RCOMMENT,"CardCovers","CardCover4","****$NMap limits to status bits for HMI Display.$N****","OTE(CardCover4.Status.LeftAndRightOpenLimit)","22"
RCOMMENT,"CardCovers","CardCover4","****$NFaulted status for HMI display.$N****","OTE(CardCover4.Status.Faulted)","23"
RCOMMENT,"CardCovers","CardCover4","****$NReset the faults.$N****","OTU(CardCover4.Status.RightFailedToStop)","24"
RCOMMENT,"CardCovers","CardCoversMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(CardCover1,0)","0"
RCOMMENT,"CardCovers","CardCoversMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(CardCover2,0)","1"
RCOMMENT,"CardCovers","CardCoversMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(CardCover3,0)","2"
RCOMMENT,"CardCovers","CardCoversMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(CardCover4,0)","3"
RCOMMENT,"CardCovers","CardCoversMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(DirectionControl,0)","4"
RCOMMENT,"CardCovers","DirectionControl","****$NIf any of the covers are commanded up, the $QUP$Q contactor$Nshould activate.  Because the output is a safety output,$Nthe actual output must be controlled from the safety task.  This bit$Nis linked to a bit in the safety task.$N****","OTE(CardCoverCylindersUpControl)","0"
RCOMMENT,"CardCovers","DirectionControl","****$NIf any of the covers are commanded down, the $QDOWN$Q contactor$Nshould activate.  Because the output is a safety output,$Nthe actual output must be controlled from the safety task.  This bit$Nis linked to a bit in the safety task.$N****","OTE(CardCoverCylindersDownControl)","1"
RCOMMENT,"CardCovers","DirectionControl","****$NReset the faults.$N****","OTU(CardCoverFailedToStop)","2"
TYPE,SCOPE,ROUTINE,COMMENT,OWNING_ELEMENT,LOCATION
RCOMMENT,"Chutefeed","ChutefeedBeater","****$NPermissive to operate the motor.$N****","OTE(ChutefeedBeater.Internal.Permissive)","0"
RCOMMENT,"Chutefeed","ChutefeedBeater","****$NManual Run Control$N****","OTE(ChutefeedBeater.Internal.IntermediateRunForward)","1"
RCOMMENT,"Chutefeed","ChutefeedBeater","****$NManual Jog Control$N****","OTE(ChutefeedBeater.Internal.IntermediateJogForward)","2"
RCOMMENT,"Chutefeed","ChutefeedBeater","****$NAutomatic Run Control with Start and Stop Delays.$N****","TOF(ChutefeedBeater.Internal.AutoOffDelayTimer,?,?)","3"
RCOMMENT,"Chutefeed","ChutefeedBeater","****$NMotor Starter Control$N****","OTE(ChutefeedBeaterCont)","4"
RCOMMENT,"Chutefeed","ChutefeedBeater","****$NRunning Status$N****","OTE(ChutefeedBeater.Status.RunningForward)","5"
RCOMMENT,"Chutefeed","ChutefeedBeater","****$NIf the motor does not start when commanded, it has failed to run$N****","OTL(ChutefeedBeater.Status.FailedToStart)","6"
RCOMMENT,"Chutefeed","ChutefeedBeater","****$NIf a motor continues to run when the run command has been removed,$Nit has failed to stop.$N****$N","OTL(ChutefeedBeater.Status.FailedToStop)","7"
RCOMMENT,"Chutefeed","ChutefeedBeater","****$NGeneral Faulted Status$N****","OTE(ChutefeedBeater.Status.Faulted)","8"
RCOMMENT,"Chutefeed","ChutefeedBeater","****$NReset Fault Latches$N****","OTU(ChutefeedBeater.Status.FailedToStop)","9"
RCOMMENT,"Chutefeed","ChutefeedCompaction","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(ChutefeedCompaction.Internal.Permissive)","0"
RCOMMENT,"Chutefeed","ChutefeedCompaction","****$NJog Command$N****","OTE(ChutefeedCompaction.Internal.IntermediateJog)","1"
RCOMMENT,"Chutefeed","ChutefeedCompaction","****$NHold in the reverse command until the drive returns to stopped state.$N****","OTE(ChutefeedCompaction.Internal.DriveReverse)","2"
RCOMMENT,"Chutefeed","ChutefeedCompaction","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(ChutefeedCompaction.Internal.MaintModeRun)","3"
RCOMMENT,"Chutefeed","ChutefeedCompaction","****$NAutomatic control.  The TON is dalay for start while the TOF is $Nthe delay for stop.$N****","OTE(ChutefeedCompaction.Internal.AutoModeRun)","4"
RCOMMENT,"Chutefeed","ChutefeedCompaction","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(ChutefeedCompaction.Internal.ReleaseRamp)","5"
RCOMMENT,"Chutefeed","ChutefeedCompaction","****$NThe commanded speed is based on the operating mode of the blend line.$N****","MOV(ChutefeedCompaction.Internal.DecelTime,ChutefeedCompaction.Internal.DecelTime)","6"
RCOMMENT,"Chutefeed","ChutefeedCompaction","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","MOV(ChutefeedCompaction.Internal.SpeedReference.ScaledOutput,ChutefeedCompactionSpeedRef)","7"
RCOMMENT,"Chutefeed","ChutefeedCompaction","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(ChutefeedCompactionRun)","8"
RCOMMENT,"Chutefeed","ChutefeedCompaction","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(ChutefeedCompaction.Internal.ActualSpeedScaler.ScaledOutput,ChutefeedCompaction.Status.ActualSpeed)","9"
RCOMMENT,"Chutefeed","ChutefeedCompaction","****$NDrive Running Status$N****","OTE(ChutefeedCompaction.Status.Running)","10"
RCOMMENT,"Chutefeed","ChutefeedCompaction","****$NJogging Forward Status$N****","OTE(ChutefeedCompaction.Status.JoggingFwd)","11"
RCOMMENT,"Chutefeed","ChutefeedCompaction","****$NJogging Reverse Status$N****","OTE(ChutefeedCompaction.Status.JoggingRev)","12"
RCOMMENT,"Chutefeed","ChutefeedCompaction","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(ChutefeedCompaction.Status.FailedToStart)","13"
RCOMMENT,"Chutefeed","ChutefeedCompaction","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(ChutefeedCompaction.Status.FailedToStop)","14"
RCOMMENT,"Chutefeed","ChutefeedCompaction","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(ChutefeedCompaction.Status.Faulted)","15"
RCOMMENT,"Chutefeed","ChutefeedCompaction","****$NUnlatch the Drive Faulted Status$N****","OTU(ChutefeedCompaction.Status.FailedToStop)","16"
RCOMMENT,"Chutefeed","ChutefeedControl","****$NPermissive to operate the system.$N****","OTE(Chutefeed.Internal.Permissive)","0"
RCOMMENT,"Chutefeed","ChutefeedControl","****$NSystem to Automatic Mode$N****","OTU(Chutefeed.Command.ToAutomatic)","1"
RCOMMENT,"Chutefeed","ChutefeedControl","****$NSystem to Manual Mode$N****","OTU(Chutefeed.Command.ToManual)","2"
RCOMMENT,"Chutefeed","ChutefeedControl","****$NAutomatic Mode Run Control$N****","TOF(Chutefeed.Internal.StopDelay,?,?)","3"
RCOMMENT,"Chutefeed","ChutefeedControl","****$NAutomatic Mode Run Command$NThe run command follows the timers above.$N****","OTE(Chutefeed.Internal.IntermediateAutoModeRun)","4"
RCOMMENT,"Chutefeed","ChutefeedControl","****$NManul Mode Run Command$N****","OTE(Chutefeed.Internal.IntermediateManualModeRun)","5"
RCOMMENT,"Chutefeed","ChutefeedControl","****$NIf the system is being told to run in either mode, the status is $Qrunning$Q.$N****","OTE(Chutefeed.Status.Running)","6"
RCOMMENT,"Chutefeed","ChutefeedControl","****$NThe input is used to trigger two timers for debounce.  The resulting state$Nwill be used in the program.$N****","OTE(Chutefeed.Internal.PEState)","9"
RCOMMENT,"Chutefeed","ChutefeedControl","****$NCall for Fiber to Blending$N****","OTE(Chutefeed.Status.CallForFiber)","10"
RCOMMENT,"Chutefeed","ChutefeedDeliveryRoll","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(ChutefeedDeliveryRoll.Internal.Permissive)","0"
RCOMMENT,"Chutefeed","ChutefeedDeliveryRoll","****$NJog Command$N****","OTE(ChutefeedDeliveryRoll.Internal.IntermediateJog)","1"
RCOMMENT,"Chutefeed","ChutefeedDeliveryRoll","****$NHold in the reverse command until the drive returns to stopped state.$N****","OTE(ChutefeedDeliveryRoll.Internal.DriveReverse)","2"
RCOMMENT,"Chutefeed","ChutefeedDeliveryRoll","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(ChutefeedDeliveryRoll.Internal.MaintModeRun)","3"
RCOMMENT,"Chutefeed","ChutefeedDeliveryRoll","****$NAutomatic control.  The TON is dalay for start while the TOF is $Nthe delay for stop.$N****","OTE(ChutefeedDeliveryRoll.Internal.AutoModeRun)","4"
RCOMMENT,"Chutefeed","ChutefeedDeliveryRoll","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(ChutefeedDeliveryRoll.Internal.ReleaseRamp)","5"
RCOMMENT,"Chutefeed","ChutefeedDeliveryRoll","****$NThe speed may be incremented/decremented$Nby the step change value.  It is then checked against pre-determined values.$N****","MOV(ChutefeedDeliveryRoll.Command.DrawSetpointMin,ChutefeedDeliveryRoll.Command.DrawSetpoint)","6"
RCOMMENT,"Chutefeed","ChutefeedDeliveryRoll","****$NThe commanded speed is based on the operating mode of the blend line.$N****","MOV(ChutefeedDeliveryRoll.Internal.DecelTime,ChutefeedDeliveryRoll.Internal.DecelTime)","7"
RCOMMENT,"Chutefeed","ChutefeedDeliveryRoll","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","MOV(ChutefeedDeliveryRoll.Internal.SpeedReference.ScaledOutput,DeliveryRoll:O.FreqCommand)","8"
RCOMMENT,"Chutefeed","ChutefeedDeliveryRoll","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(DeliveryRoll:O.Start)","9"
RCOMMENT,"Chutefeed","ChutefeedDeliveryRoll","****$NIf the drive is not being told to start, it should be told to stop.$N****","OTE(DeliveryRoll:O.Stop)","10"
RCOMMENT,"Chutefeed","ChutefeedDeliveryRoll","****$NThe reverse command is set above.$N****","OTE(DeliveryRoll:O.Reverse)","11"
RCOMMENT,"Chutefeed","ChutefeedDeliveryRoll","****$NIf the drive is not being told to reverse, it should be told to go forward.$N****","OTE(DeliveryRoll:O.Forward)","12"
RCOMMENT,"Chutefeed","ChutefeedDeliveryRoll","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(ChutefeedDeliveryRoll.Internal.ActualSpeedScaler.ScaledOutput,ChutefeedDeliveryRoll.Status.ActualSpeed)","13"
RCOMMENT,"Chutefeed","ChutefeedDeliveryRoll","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(ChutefeedDeliveryRoll.Internal.LoadScaler.ScaledOutput,ChutefeedDeliveryRoll.Status.MotorLoad)","14"
RCOMMENT,"Chutefeed","ChutefeedDeliveryRoll","****$NDrive Running Status$N****","OTE(ChutefeedDeliveryRoll.Status.Running)","15"
RCOMMENT,"Chutefeed","ChutefeedDeliveryRoll","****$NJogging Forward Status$N****","OTE(ChutefeedDeliveryRoll.Status.JoggingFwd)","16"
RCOMMENT,"Chutefeed","ChutefeedDeliveryRoll","****$NJogging Reverse Status$N****","OTE(ChutefeedDeliveryRoll.Status.JoggingRev)","17"
RCOMMENT,"Chutefeed","ChutefeedDeliveryRoll","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(ChutefeedDeliveryRoll.Status.FailedToStart)","18"
RCOMMENT,"Chutefeed","ChutefeedDeliveryRoll","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(ChutefeedDeliveryRoll.Status.FailedToStop)","19"
RCOMMENT,"Chutefeed","ChutefeedDeliveryRoll","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(ChutefeedDeliveryRoll.Status.Faulted)","20"
RCOMMENT,"Chutefeed","ChutefeedDeliveryRoll","****$NUnlatch the Drive Faulted Status$N****","OTU(ChutefeedDeliveryRoll.Status.FailedToStop)","21"
RCOMMENT,"Chutefeed","ChutefeedFeedroll","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(ChutefeedFeedroll.Internal.Permissive)","0"
RCOMMENT,"Chutefeed","ChutefeedFeedroll","****$NJog Command$N****","OTE(ChutefeedFeedroll.Internal.IntermediateJog)","1"
RCOMMENT,"Chutefeed","ChutefeedFeedroll","****$NHold in the reverse command until the drive returns to stopped state.$N****","OTE(ChutefeedFeedroll.Internal.DriveReverse)","2"
RCOMMENT,"Chutefeed","ChutefeedFeedroll","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(ChutefeedFeedroll.Internal.MaintModeRun)","3"
RCOMMENT,"Chutefeed","ChutefeedFeedroll","****$NDebounce the photo eyes for control.$N****","OTE(ChutefeedPEStatus)","4"
RCOMMENT,"Chutefeed","ChutefeedFeedroll","****$NAutomatic control.  The TON is dalay for start while the TOF is $Nthe delay for stop.$N****","OTE(ChutefeedFeedroll.Internal.AutoModeRun)","5"
RCOMMENT,"Chutefeed","ChutefeedFeedroll","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(ChutefeedFeedroll.Internal.ReleaseRamp)","6"
RCOMMENT,"Chutefeed","ChutefeedFeedroll","****$NThe commanded speed is based on the operating mode of the blend line.$N****","MOV(ChutefeedFeedroll.Internal.DecelTime,ChutefeedFeedroll.Internal.DecelTime)","7"
RCOMMENT,"Chutefeed","ChutefeedFeedroll","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","NEG(ChutefeedFeedroll.Internal.SpeedReference.ScaledOutput,ChutefeedFeedroll.Outputs.SetSpeed)","8"
RCOMMENT,"Chutefeed","ChutefeedFeedroll","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(ChutefeedFeedroll.Outputs.DriveCommandWord.Enable2)","9"
RCOMMENT,"Chutefeed","ChutefeedFeedroll","****$NInhibit the drive when it is not being told to run.$N****","OTE(ChutefeedFeedroll.Outputs.DriveCommandWord.ControllerInhibit)","10"
RCOMMENT,"Chutefeed","ChutefeedFeedroll","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(ChutefeedFeedroll.Internal.ActualSpeedScaler.ScaledOutput,ChutefeedFeedroll.Status.ActualSpeed)","11"
RCOMMENT,"Chutefeed","ChutefeedFeedroll","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(ChutefeedFeedroll.Internal.LoadScaler.ScaledOutput,ChutefeedFeedroll.Status.MotorLoad)","12"
RCOMMENT,"Chutefeed","ChutefeedFeedroll","****$NDrive Running Status$N****","OTE(ChutefeedFeedroll.Status.Running)","13"
RCOMMENT,"Chutefeed","ChutefeedFeedroll","****$NJogging Forward Status$N****","OTE(ChutefeedFeedroll.Status.JoggingFwd)","14"
RCOMMENT,"Chutefeed","ChutefeedFeedroll","****$NJogging Reverse Status$N****","OTE(ChutefeedFeedroll.Status.JoggingRev)","15"
RCOMMENT,"Chutefeed","ChutefeedFeedroll","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(ChutefeedFeedroll.Status.FailedToStart)","16"
RCOMMENT,"Chutefeed","ChutefeedFeedroll","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(ChutefeedFeedroll.Status.FailedToStop)","17"
RCOMMENT,"Chutefeed","ChutefeedFeedroll","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(ChutefeedFeedroll.Status.Faulted)","18"
RCOMMENT,"Chutefeed","ChutefeedFeedroll","****$NUnlatch the Drive Faulted Status$N****","OTU(ChutefeedFeedroll.Status.FailedToStop)","19"
RCOMMENT,"Chutefeed","ChutefeedMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(ChutefeedBeater,0)","0"
RCOMMENT,"Chutefeed","ChutefeedMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(ChutefeedCompaction,0)","1"
RCOMMENT,"Chutefeed","ChutefeedMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(ChutefeedDeliveryRoll,0)","2"
RCOMMENT,"Chutefeed","ChutefeedMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(ChutefeedFeedroll,0)","3"
RCOMMENT,"Chutefeed","ChutefeedMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(ChutefeedVentilators,0)","4"
RCOMMENT,"Chutefeed","ChutefeedVentilators","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(ChutefeedVentilators.Internal.Permissive)","0"
RCOMMENT,"Chutefeed","ChutefeedVentilators","****$NJog Command$N****","OTE(ChutefeedVentilators.Internal.IntermediateJog)","1"
RCOMMENT,"Chutefeed","ChutefeedVentilators","****$NHold in the reverse command until the drive returns to stopped state.$N****","OTE(ChutefeedVentilators.Internal.DriveReverse)","2"
RCOMMENT,"Chutefeed","ChutefeedVentilators","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(ChutefeedVentilators.Internal.MaintModeRun)","3"
RCOMMENT,"Chutefeed","ChutefeedVentilators","****$NAutomatic control.  The TON is dalay for start while the TOF is $Nthe delay for stop.$N****","OTE(ChutefeedVentilators.Internal.AutoModeRun)","4"
RCOMMENT,"Chutefeed","ChutefeedVentilators","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(ChutefeedVentilators.Internal.ReleaseRamp)","5"
RCOMMENT,"Chutefeed","ChutefeedVentilators","****$NThe commanded speed is based on the operating mode of the blend line.$N****","MOV(ChutefeedVentilators.Internal.DecelTime,ChutefeedVentilators.Internal.DecelTime)","6"
RCOMMENT,"Chutefeed","ChutefeedVentilators","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","MOV(ChutefeedVentilators.Internal.SpeedReference.ScaledOutput,ChutefeedVentilators:O.FreqCommand)","7"
RCOMMENT,"Chutefeed","ChutefeedVentilators","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(ChutefeedVentilators:O.Start)","8"
RCOMMENT,"Chutefeed","ChutefeedVentilators","****$NIf the drive is not being told to start, it should be told to stop.$N****","OTE(ChutefeedVentilators:O.Stop)","9"
RCOMMENT,"Chutefeed","ChutefeedVentilators","****$NThe reverse command is set above.$N****","OTE(ChutefeedVentilators:O.Reverse)","10"
RCOMMENT,"Chutefeed","ChutefeedVentilators","****$NIf the drive is not being told to reverse, it should be told to go forward.$N****","OTE(ChutefeedVentilators:O.Forward)","11"
RCOMMENT,"Chutefeed","ChutefeedVentilators","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(ChutefeedVentilators.Internal.ActualSpeedScaler.ScaledOutput,ChutefeedVentilators.Status.ActualSpeed)","12"
RCOMMENT,"Chutefeed","ChutefeedVentilators","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(ChutefeedVentilators.Internal.LoadScaler.ScaledOutput,ChutefeedVentilators.Status.MotorLoad)","13"
RCOMMENT,"Chutefeed","ChutefeedVentilators","****$NDrive Running Status$N****","OTE(ChutefeedVentilators.Status.Running)","15"
RCOMMENT,"Chutefeed","ChutefeedVentilators","****$NJogging Forward Status$N****","OTE(ChutefeedVentilators.Status.JoggingFwd)","16"
RCOMMENT,"Chutefeed","ChutefeedVentilators","****$NJogging Reverse Status$N****","OTE(ChutefeedVentilators.Status.JoggingRev)","17"
RCOMMENT,"Chutefeed","ChutefeedVentilators","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(ChutefeedVentilators.Status.FailedToStart)","18"
RCOMMENT,"Chutefeed","ChutefeedVentilators","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(ChutefeedVentilators.Status.FailedToStop)","19"
RCOMMENT,"Chutefeed","ChutefeedVentilators","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(ChutefeedVentilators.Status.Faulted)","20"
RCOMMENT,"Chutefeed","ChutefeedVentilators","****$NUnlatch the Drive Faulted Status$N****","OTU(ChutefeedVentilators.Status.FailedToStop)","21"
TYPE,SCOPE,ROUTINE,COMMENT,OWNING_ELEMENT,LOCATION
RCOMMENT,"Dilo","DiloLoomMinMaxCalc","****$NThe Min/Max limits are read from the Dilo PLC.$NThey are scaled to engineering units to be used as limits to the entered values$Nand also limits to setpoints sent to the Dilo PLC.$N****","MUL(RLM1InfeedApronDraftMax,0.1,HMI_M1InfeedApronDraftMax)","0"
RCOMMENT,"Dilo","DiloLoomMinMaxCalc","****$NThe Min/Max limits are read from the Dilo PLC.$NThey are scaled to engineering units to be used as limits to the entered values$Nand also limits to setpoints sent to the Dilo PLC.$N****","MUL(RLM1FingerRollerDraftMax,0.1,HMI_M1FingerRollerDraftMax)","1"
RCOMMENT,"Dilo","DiloLoomMinMaxCalc","****$NThe Min/Max limits are read from the Dilo PLC.$NThey are scaled to engineering units to be used as limits to the entered values$Nand also limits to setpoints sent to the Dilo PLC.$N****","MUL(RLM1OutfeedDraftMax,0.1,HMI_M1OutfeedDraftMax)","2"
RCOMMENT,"Dilo","DiloLoomMinMaxCalc","****$NThe Min/Max limits are read from the Dilo PLC.$NThey are scaled to engineering units to be used as limits to the entered values$Nand also limits to setpoints sent to the Dilo PLC.$N****","MUL(RLM1AdvancePerStrokeMax,0.01,HMI_M1AdvancePerStrokeMax)","3"
