remark,"CSV-Import-Export"
RCOMMENT,"Dilo","DiloLoomMinMaxCalc","****$NThe Min/Max limits are read from the Dilo PLC.$NThey are scaled to engineering units to be used as limits to the entered values$Nand also limits to setpoints sent to the Dilo PLC.$N****","MUL(4,1,HMI_M1NeedleLengthMax)","4"
RCOMMENT,"Dilo","DiloLoomMinMaxCalc","****$NThe Min/Max limits are read from the Dilo PLC.$NThey are scaled to engineering units to be used as limits to the entered values$Nand also limits to setpoints sent to the Dilo PLC.$N****","MUL(RLM1PenetrationMax,0.1,HMI_M1PenetrationMax)","5"
RCOMMENT,"Dilo","DiloLoomMinMaxCalc","****$NThe Min/Max limits are read from the Dilo PLC.$NThey are scaled to engineering units to be used as limits to the entered values$Nand also limits to setpoints sent to the Dilo PLC.$N****","MUL(RLM1GapMax,0.1,HMI_M1GapMax)","6"
RCOMMENT,"Dilo","DiloLoomMinMaxCalc","****$NThe Min/Max limits are read from the Dilo PLC.$NThey are scaled to engineering units to be used as limits to the entered values$Nand also limits to setpoints sent to the Dilo PLC.$N****","MUL(RLM2InfeedDraftMax,0.1,HMI_M2InfeedDraftMax)","7"
RCOMMENT,"Dilo","DiloLoomMinMaxCalc","****$NThe Min/Max limits are read from the Dilo PLC.$NThey are scaled to engineering units to be used as limits to the entered values$Nand also limits to setpoints sent to the Dilo PLC.$N****","MUL(RLM2OutfeedDraftMax,0.1,HMI_M2OutfeedDraftMax)","8"
RCOMMENT,"Dilo","DiloLoomMinMaxCalc","****$NThe Min/Max limits are read from the Dilo PLC.$NThey are scaled to engineering units to be used as limits to the entered values$Nand also limits to setpoints sent to the Dilo PLC.$N****","MUL(RLM2AdvancePerStrokeMax,0.01,HMI_M2AdvancePerStrokeMax)","9"
RCOMMENT,"Dilo","DiloLoomMinMaxCalc","****$NThe Min/Max limits are read from the Dilo PLC.$NThey are scaled to engineering units to be used as limits to the entered values$Nand also limits to setpoints sent to the Dilo PLC.$N****","MUL(4,1,HMI_M2NeedleLengthTopMax)","10"
RCOMMENT,"Dilo","DiloLoomMinMaxCalc","****$NThe Min/Max limits are read from the Dilo PLC.$NThey are scaled to engineering units to be used as limits to the entered values$Nand also limits to setpoints sent to the Dilo PLC.$N****","MUL(4,1,HMI_M2NeedleLengthBottomMax)","11"
RCOMMENT,"Dilo","DiloLoomMinMaxCalc","****$NThe Min/Max limits are read from the Dilo PLC.$NThey are scaled to engineering units to be used as limits to the entered values$Nand also limits to setpoints sent to the Dilo PLC.$N****","MUL(RLM2PenetrationTopMax,0.1,HMI_M2PenetrationTopMax)","12"
RCOMMENT,"Dilo","DiloLoomMinMaxCalc","****$NThe Min/Max limits are read from the Dilo PLC.$NThey are scaled to engineering units to be used as limits to the entered values$Nand also limits to setpoints sent to the Dilo PLC.$N****","MUL(RLM2PenetrationBottomMax,0.1,HMI_M2PenetrationBottomMax)","13"
RCOMMENT,"Dilo","DiloLoomMinMaxCalc","****$NThe Min/Max limits are read from the Dilo PLC.$NThey are scaled to engineering units to be used as limits to the entered values$Nand also limits to setpoints sent to the Dilo PLC.$N****","MUL(RLM2GapMax,0.1,HMI_M2GapMax)","14"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM1SpeedMasterAct,0.01,HMI_M1SpeedMasterActual)","0"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM1InfeedDraftAct,1,HMI_M1InfeedDraftActual)","1"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM1FingerRollerDraftAct,0.1,HMI_M1FingerRollerDraftActual)","2"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM1DrawOffDraftAct,0.1,HMI_M1DrawOffDraftActual)","3"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM1InfeedSpeedAct,0.01,HMI_M1InfeedSpeedActual)","4"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM1FingerRollerSpeedAct,0.01,HMI_M1FingerRollerSpeedActual)","5"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM1DrawOffSpeedAct,0.01,HMI_M1DrawOffSpeedActual)","6"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM1StrokeFreqAct,1,HMI_M1StrokeFrequencyActual)","7"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM1PenetrationAct,0.1,HMI_M1PenetrationAcutal)","8"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM1GapAct,0.1,HMI_M1GapActual)","9"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM1FingerRollersGapAct,0.1,HMI_M1FingerRollerGapActual)","10"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM2InfeedDraftAct,0.1,HMI_M2InfeedDraftActual)","11"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM2DrawOffDraftAct,0.1,HMI_M2DrawOffDraftActual)","12"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM2InfeedSpeedAct,0.01,HMI_M2InfeedSpeedActual)","13"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM2DrawOffSpeedAct,0.01,HMI_M2DrawOffSpeedActual)","14"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM2StrokeFreqAct,1,HMI_M2StrokeFrequencyActual)","15"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM2PenetrationTopAct,0.1,HMI_M2PenetrationTopActual)","16"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM2PenetrationBottomAct,0.1,HMI_M2PenetrationBottomActual)","17"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM2GapAct,0.1,HMI_M2GapActual)","18"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM1InfeedDraftSP,1,HMI_M1InfeedDraftSetpointFB)","19"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM1FingerRollerDraftSP,0.1,HMI_M1FingerRollerDraftSetpointFB)","20"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM1DrawOffDraftSP,0.1,HMI_M1DrawOffDraftSetpointFB)","21"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM1InfeedSpeedSP,0.001,HMI_M1InfeedSpeedSetpointFB)","22"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM1NeedleDensitySP,1,HMI_M1NeedleDensitySetpointFB)","23"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM1AdvancePerStrokeSP,0.01,HMI_M1AdvancePerStrokeSetpointFB)","24"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM1StitchingDensitySP,0.1,HMI_M1StitchingDensitySetpointFB)","25"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM1NeedleLengthSP,0.5,HMI_M1NeedleLengthSetpointFB)","26"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM1PenetrationSP,0.1,HMI_M1PenetrationSetpointFB)","27"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM1GapSP,0.1,HMI_M1GapSetpointFB)","28"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM2InfeedDraftSP,0.01,HMI_M2InfeedDraftSetpointFB)","29"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM2DrawOffDraftSP,0.1,HMI_M2DrawOffDraftSetpointFB)","30"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM2InfeedSpeedSP,0.01,HMI_M2InfeedSpeedSetpointFB)","31"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM2NeedleDensityTopSP,1,HMI_M2NeedleDensityTopSetpointFB)","32"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM2NeedleDensityBottomSP,1,HMI_M2NeedleDensityBottomSetpointFB)","33"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM2AdvancePerStrokeSP,0.01,HMI_M2AdvancePerStrokeSetpointFB)","34"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM2StitchingDensitySP,0.1,HMI_M2StitchingDensitySetpointFB)","35"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM2NeedleLengthTopSP,0.5,HMI_M2NeedleLengthTopSetpointFB)","36"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM2NeedleLengthBottomSP,0.5,HMI_M2NeedleLengthBottomSetpointFB)","37"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM2PenetrationBottomSP,0.1,HMI_M2PenetrationBottomSetpointFB)","38"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM2PenetrationTopSP,0.1,HMI_M2PenetrationTopSetpointFB)","39"
RCOMMENT,"Dilo","DiloLoomReadData","****$NThe $QRL$Q means $QRead from Loom PLC$Q.  The read data gets scaled$Nand moved into a register for the HMI display.$N****","MUL(RLM2GapSP,0.1,HMI_M2GapSetpointFB)","40"
RCOMMENT,"Dilo","DiloLoomWriteData","****$NThe $QWL$Q means $QWrite to Loom PLC$Q.  The data gets scaled$Nand moved the register to be written to the looms$' PLC.$N****","OTL(HMI_LoomSetpointError)","0"
RCOMMENT,"Dilo","DiloLoomWriteData","****$NThe $QWL$Q means $QWrite to Loom PLC$Q.  The data gets scaled$Nand moved the register to be written to the looms$' PLC.$N****","OTL(HMI_LoomSetpointError)","1"
RCOMMENT,"Dilo","DiloLoomWriteData","****$NThe $QWL$Q means $QWrite to Loom PLC$Q.  The data gets scaled$Nand moved the register to be written to the looms$' PLC.$N****","OTL(HMI_LoomSetpointError)","2"
RCOMMENT,"Dilo","DiloLoomWriteData","****$NThe $QWL$Q means $QWrite to Loom PLC$Q.  The data gets scaled$Nand moved the register to be written to the looms$' PLC.$N****","OTL(HMI_LoomSetpointError)","3"
RCOMMENT,"Dilo","DiloLoomWriteData","****$NThe $QWL$Q means $QWrite to Loom PLC$Q.  The data gets scaled$Nand moved the register to be written to the looms$' PLC.$N****","OTL(HMI_LoomSetpointError)","4"
RCOMMENT,"Dilo","DiloLoomWriteData","****$NThe $QWL$Q means $QWrite to Loom PLC$Q.  The data gets scaled$Nand moved the register to be written to the looms$' PLC.$N****","OTL(HMI_LoomSetpointError)","5"
RCOMMENT,"Dilo","DiloLoomWriteData","****$NThe $QWL$Q means $QWrite to Loom PLC$Q.  The data gets scaled$Nand moved the register to be written to the looms$' PLC.$N****","OTL(HMI_LoomSetpointError)","6"
RCOMMENT,"Dilo","DiloLoomWriteData","****$NThe $QWL$Q means $QWrite to Loom PLC$Q.  The data gets scaled$Nand moved the register to be written to the looms$' PLC.$N****","OTL(HMI_LoomSetpointError)","7"
RCOMMENT,"Dilo","DiloLoomWriteData","****$NThe $QWL$Q means $QWrite to Loom PLC$Q.  The data gets scaled$Nand moved the register to be written to the looms$' PLC.$N****","OTL(HMI_LoomSetpointError)","8"
RCOMMENT,"Dilo","DiloLoomWriteData","****$NThe $QWL$Q means $QWrite to Loom PLC$Q.  The data gets scaled$Nand moved the register to be written to the looms$' PLC.$N****","OTL(HMI_LoomSetpointError)","9"
RCOMMENT,"Dilo","DiloLoomWriteData","****$NThe $QWL$Q means $QWrite to Loom PLC$Q.  The data gets scaled$Nand moved the register to be written to the looms$' PLC.$N****","OTL(HMI_LoomSetpointError)","10"
RCOMMENT,"Dilo","DiloLoomWriteData","****$NThe $QWL$Q means $QWrite to Loom PLC$Q.  The data gets scaled$Nand moved the register to be written to the looms$' PLC.$N****","OTL(HMI_LoomSetpointError)","11"
RCOMMENT,"Dilo","DiloLoomWriteData","****$NThe $QWL$Q means $QWrite to Loom PLC$Q.  The data gets scaled$Nand moved the register to be written to the looms$' PLC.$N****","OTL(HMI_LoomSetpointError)","12"
RCOMMENT,"Dilo","DiloLoomWriteData","****$NThe $QWL$Q means $QWrite to Loom PLC$Q.  The data gets scaled$Nand moved the register to be written to the looms$' PLC.$N****","OTL(HMI_LoomSetpointError)","13"
RCOMMENT,"Dilo","DiloLoomWriteData","****$NThe $QWL$Q means $QWrite to Loom PLC$Q.  The data gets scaled$Nand moved the register to be written to the looms$' PLC.$N****","OTL(HMI_LoomSetpointError)","14"
RCOMMENT,"Dilo","DiloMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(DiloLoomMinMaxCalc,0)","0"
RCOMMENT,"Dilo","DiloMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(DiloLoomReadData,0)","1"
RCOMMENT,"Dilo","DiloMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(DiloLoomWriteData,0)","2"
RCOMMENT,"Dilo","DiloMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(DiloXLPRMinMaxCalc,0)","3"
RCOMMENT,"Dilo","DiloMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(DiloXLPRReadData,0)","4"
RCOMMENT,"Dilo","DiloMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(DiloXLPRWriteData,0)","5"
RCOMMENT,"Dilo","DiloXLPRMinMaxCalc","****$NThe Min/Max limits are read from the Dilo PLC.$NThey are scaled to engineering units to be used as limits to the entered values$Nand also limits to setpoints sent to the Dilo PLC.$N****","MUL(RCCrosslapperDraftMax,0.1,HMI_CrosslapperDraftMax)","0"
RCOMMENT,"Dilo","DiloXLPRMinMaxCalc","****$NThe Min/Max limits are read from the Dilo PLC.$NThey are scaled to engineering units to be used as limits to the entered values$Nand also limits to setpoints sent to the Dilo PLC.$N****","MUL(RCCrosslapperProfMax,0.1,HMI_CrosslapperProfMax)","1"
RCOMMENT,"Dilo","DiloXLPRMinMaxCalc","****$NThe Min/Max limits are read from the Dilo PLC.$NThey are scaled to engineering units to be used as limits to the entered values$Nand also limits to setpoints sent to the Dilo PLC.$N****","MUL(RCCrosslapperExitWidthMax,1,HMI_CrosslapperExitWidthMax)","2"
RCOMMENT,"Dilo","DiloXLPRMinMaxCalc","****$NThe Min/Max limits are read from the Dilo PLC.$NThey are scaled to engineering units to be used as limits to the entered values$Nand also limits to setpoints sent to the Dilo PLC.$N****","MUL(RCCrosslapperEntryWidthMax,1,HMI_CrosslapperEntryWidthMax)","3"
RCOMMENT,"Dilo","DiloXLPRMinMaxCalc","****$NThe Min/Max limits are read from the Dilo PLC.$NThey are scaled to engineering units to be used as limits to the entered values$Nand also limits to setpoints sent to the Dilo PLC.$N****","MUL(RCCrosslapperNumberOfLayersMax,1,HMI_CrosslapperNumberOfLayersMax)","4"
RCOMMENT,"Dilo","DiloXLPRMinMaxCalc","****$NThe Min/Max limits are read from the Dilo PLC.$NThey are scaled to engineering units to be used as limits to the entered values$Nand also limits to setpoints sent to the Dilo PLC.$N****","MUL(RCCrosslapperLayerOverlapMax,0.1,HMI_CrosslapperLayerOverlapMax)","5"
RCOMMENT,"Dilo","DiloXLPRMinMaxCalc","****$NThe Min/Max limits are read from the Dilo PLC.$NThey are scaled to engineering units to be used as limits to the entered values$Nand also limits to setpoints sent to the Dilo PLC.$N****","MUL(RCCrosslapperApronHeightMax,1,HMI_CrosslapperApronHeightMax)","6"
RCOMMENT,"Dilo","DiloXLPRReadData","****$NThe WC in the tags stand for $QRead from the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP are scaled before being displayed.$N****","MUL(RCCrosslapperDraft,0.1,HMI_RCCrosslapperDraft)","0"
RCOMMENT,"Dilo","DiloXLPRReadData","****$NThe WC in the tags stand for $QRead from the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP are scaled before being displayed.$N****","MUL(RCProfileFB0,0.1,HMI_RCProfileFB0)","1"
RCOMMENT,"Dilo","DiloXLPRReadData","****$NThe WC in the tags stand for $QRead from the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP are scaled before being displayed.$N****","MUL(RCProfileFB1,0.1,HMI_RCProfileFB1)","2"
RCOMMENT,"Dilo","DiloXLPRReadData","****$NThe WC in the tags stand for $QRead from the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP are scaled before being displayed.$N****","MUL(RCProfileFB2,0.1,HMI_RCProfileFB2)","3"
RCOMMENT,"Dilo","DiloXLPRReadData","****$NThe WC in the tags stand for $QRead from the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP are scaled before being displayed.$N****","MUL(RCProfileFB3,0.1,HMI_RCProfileFB3)","4"
RCOMMENT,"Dilo","DiloXLPRReadData","****$NThe WC in the tags stand for $QRead from the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP are scaled before being displayed.$N****","MUL(RCProfileFB4,0.1,HMI_RCProfileFB4)","5"
RCOMMENT,"Dilo","DiloXLPRReadData","****$NThe WC in the tags stand for $QRead from the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP are scaled before being displayed.$N****","MUL(RCProfileFB5,0.1,HMI_RCProfileFB5)","6"
RCOMMENT,"Dilo","DiloXLPRReadData","****$NThe WC in the tags stand for $QRead from the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP are scaled before being displayed.$N****","MUL(RCProfileFB6,0.1,HMI_RCProfileFB6)","7"
RCOMMENT,"Dilo","DiloXLPRReadData","****$NThe WC in the tags stand for $QRead from the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP are scaled before being displayed.$N****","MUL(RCProfileFB7,0.1,HMI_RCProfileFB7)","8"
RCOMMENT,"Dilo","DiloXLPRReadData","****$NThe WC in the tags stand for $QRead from the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP are scaled before being displayed.$N****","MUL(RCProfileFB8,0.1,HMI_RCProfileFB8)","9"
RCOMMENT,"Dilo","DiloXLPRReadData","****$NThe WC in the tags stand for $QRead from the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP are scaled before being displayed.$N****","MUL(RCApronHeightFBLeft,1,HMI_RCApronHeightFBLeft)","10"
RCOMMENT,"Dilo","DiloXLPRReadData","****$NThe WC in the tags stand for $QRead from the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP are scaled before being displayed.$N****","MUL(RCApronHeightFBRight,1,HMI_RCApronHeightFBRight)","11"
RCOMMENT,"Dilo","DiloXLPRReadData","****$NThe WC in the tags stand for $QRead from the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP are scaled before being displayed.$N****","MUL(RCNumberOfLayers,1,HMI_RCNumberOfLayers)","12"
RCOMMENT,"Dilo","DiloXLPRReadData","****$NThe WC in the tags stand for $QRead from the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP are scaled before being displayed.$N****","MUL(RCLayerOverlap,0.1,HMI_RCLayerOverlap)","13"
RCOMMENT,"Dilo","DiloXLPRReadData","****$NThe WC in the tags stand for $QRead from the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP are scaled before being displayed.$N****","MUL(RCEntryWidth,1,HMI_RCEntryWidth)","14"
RCOMMENT,"Dilo","DiloXLPRReadData","****$NThe WC in the tags stand for $QRead from the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP are scaled before being displayed.$N****","MUL(RCExitWidthLeft,1,HMI_RCExitWidthLeft)","15"
RCOMMENT,"Dilo","DiloXLPRReadData","****$NThe WC in the tags stand for $QRead from the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP are scaled before being displayed.$N****","MUL(RCExitWidthRight,1,HMI_RCExitWidthRight)","16"
RCOMMENT,"Dilo","DiloXLPRWriteData","****$NThe WC in the tags stand for $QWrite to the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP and the values that will show up in the Dilo PLC.  They should$Nbe scaled appropriately.$N****","OTL(WCEnableMahloControl)","2"
RCOMMENT,"Dilo","DiloXLPRWriteData","****$NThe WC in the tags stand for $QWrite to the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP and the values that will show up in the Dilo PLC.  They should$Nbe scaled appropriately.$N****","OTU(WCEnableMahloControl)","3"
RCOMMENT,"Dilo","DiloXLPRWriteData","****$NThe WC in the tags stand for $QWrite to the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP and the values that will show up in the Dilo PLC.  They should$Nbe scaled appropriately.$N****","OTE(WCStartMahloControl)","4"
RCOMMENT,"Dilo","DiloXLPRWriteData","****$NThe WC in the tags stand for $QWrite to the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP and the values that will show up in the Dilo PLC.  They should$Nbe scaled appropriately.$N****","OTE(WCStopMahloControl)","5"
RCOMMENT,"Dilo","DiloXLPRWriteData","****$NThe WC in the tags stand for $QWrite to the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP and the values that will show up in the Dilo PLC.  They should$Nbe scaled appropriately.$N****","OTL(HMI_CrosslapperSetpointError)","6"
RCOMMENT,"Dilo","DiloXLPRWriteData","****$NThe WC in the tags stand for $QWrite to the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP and the values that will show up in the Dilo PLC.  They should$Nbe scaled appropriately.$N****","OTL(HMI_CrosslapperSetpointError)","7"
RCOMMENT,"Dilo","DiloXLPRWriteData","****$NThe WC in the tags stand for $QWrite to the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP and the values that will show up in the Dilo PLC.  They should$Nbe scaled appropriately.$N****","OTL(HMI_CrosslapperSetpointError)","8"
RCOMMENT,"Dilo","DiloXLPRWriteData","****$NThe WC in the tags stand for $QWrite to the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP and the values that will show up in the Dilo PLC.  They should$Nbe scaled appropriately.$N****","OTL(HMI_CrosslapperSetpointError)","9"
RCOMMENT,"Dilo","DiloXLPRWriteData","****$NThe WC in the tags stand for $QWrite to the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP and the values that will show up in the Dilo PLC.  They should$Nbe scaled appropriately.$N****","OTL(HMI_CrosslapperSetpointError)","10"
RCOMMENT,"Dilo","DiloXLPRWriteData","****$NThe WC in the tags stand for $QWrite to the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP and the values that will show up in the Dilo PLC.  They should$Nbe scaled appropriately.$N****","OTL(HMI_CrosslapperSetpointError)","11"
RCOMMENT,"Dilo","DiloXLPRWriteData","****$NThe WC in the tags stand for $QWrite to the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP and the values that will show up in the Dilo PLC.  They should$Nbe scaled appropriately.$N****","OTL(HMI_CrosslapperSetpointError)","12"
RCOMMENT,"Dilo","DiloXLPRWriteData","****$NThe WC in the tags stand for $QWrite to the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP and the values that will show up in the Dilo PLC.  They should$Nbe scaled appropriately.$N****","OTL(HMI_CrosslapperSetpointError)","13"
RCOMMENT,"Dilo","DiloXLPRWriteData","****$NThe WC in the tags stand for $QWrite to the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP and the values that will show up in the Dilo PLC.  They should$Nbe scaled appropriately.$N****","OTL(HMI_CrosslapperSetpointError)","14"
RCOMMENT,"Dilo","DiloXLPRWriteData","****$NThe WC in the tags stand for $QWrite to the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP and the values that will show up in the Dilo PLC.  They should$Nbe scaled appropriately.$N****","OTL(HMI_CrosslapperSetpointError)","15"
RCOMMENT,"Dilo","DiloXLPRWriteData","****$NThe WC in the tags stand for $QWrite to the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP and the values that will show up in the Dilo PLC.  They should$Nbe scaled appropriately.$N****","OTL(HMI_CrosslapperSetpointError)","16"
RCOMMENT,"Dilo","DiloXLPRWriteData","****$NThe WC in the tags stand for $QWrite to the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP and the values that will show up in the Dilo PLC.  They should$Nbe scaled appropriately.$N****","OTL(HMI_CrosslapperSetpointError)","17"
RCOMMENT,"Dilo","DiloXLPRWriteData","****$NThe WC in the tags stand for $QWrite to the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP and the values that will show up in the Dilo PLC.  They should$Nbe scaled appropriately.$N****","OTL(HMI_CrosslapperSetpointError)","18"
RCOMMENT,"Dilo","DiloXLPRWriteData","****$NThe WC in the tags stand for $QWrite to the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP and the values that will show up in the Dilo PLC.  They should$Nbe scaled appropriately.$N****","OTL(HMI_CrosslapperSetpointError)","19"
RCOMMENT,"Dilo","DiloXLPRWriteData","****$NThe WC in the tags stand for $QWrite to the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP and the values that will show up in the Dilo PLC.  They should$Nbe scaled appropriately.$N****","OTL(HMI_CrosslapperSetpointError)","20"
RCOMMENT,"Dilo","DiloXLPRWriteData","****$NThe WC in the tags stand for $QWrite to the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP and the values that will show up in the Dilo PLC.  They should$Nbe scaled appropriately.$N****","OTL(HMI_CrosslapperSetpointError)","21"
RCOMMENT,"Dilo","DiloXLPRWriteData","****$NThe WC in the tags stand for $QWrite to the Crosslapper PLC$Q.  These are the tags that are aliased$Ndirectly to the Red Lion DSP and the values that will show up in the Dilo PLC.  They should$Nbe scaled appropriately.$N****","OTL(HMI_CrosslapperSetpointError)","22"
TYPE,SCOPE,ROUTINE,COMMENT,OWNING_ELEMENT,LOCATION
RCOMMENT,"DriveDataExchange","Apron","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(Apron.Inputs.DriveStatusWord.OutputEnabled)","0"
RCOMMENT,"DriveDataExchange","Apron","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(Apron.Inputs.DriveStatusWord.InverterReady)","1"
RCOMMENT,"DriveDataExchange","Apron","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(Apron.Inputs.DriveStatusWord.PODataEnabled)","2"
RCOMMENT,"DriveDataExchange","Apron","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(Apron.Inputs.DriveStatusWord.CurrentRampGenerator)","3"
RCOMMENT,"DriveDataExchange","Apron","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(Apron.Inputs.DriveStatusWord.CurrentParameterSet)","4"
RCOMMENT,"DriveDataExchange","Apron","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(Apron.Inputs.DriveStatusWord.FaultWarningPending)","5"
RCOMMENT,"DriveDataExchange","Apron","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(Apron.Inputs.DriveStatusWord.CWLimitSwitchActive)","6"
RCOMMENT,"DriveDataExchange","Apron","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(Apron.Inputs.DriveStatusWord.CCWLimitSwitchActive)","7"
RCOMMENT,"DriveDataExchange","Apron","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(Apron.Inputs.DriveStatusWord.StatusSINT.0)","8"
RCOMMENT,"DriveDataExchange","Apron","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(Apron.Inputs.DriveStatusWord.StatusSINT.1)","9"
RCOMMENT,"DriveDataExchange","Apron","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(Apron.Inputs.DriveStatusWord.StatusSINT.2)","10"
RCOMMENT,"DriveDataExchange","Apron","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(Apron.Inputs.DriveStatusWord.StatusSINT.3)","11"
RCOMMENT,"DriveDataExchange","Apron","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(Apron.Inputs.DriveStatusWord.StatusSINT.4)","12"
RCOMMENT,"DriveDataExchange","Apron","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(Apron.Inputs.DriveStatusWord.StatusSINT.5)","13"
RCOMMENT,"DriveDataExchange","Apron","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(Apron.Inputs.DriveStatusWord.StatusSINT.6)","14"
RCOMMENT,"DriveDataExchange","Apron","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(Apron.Inputs.DriveStatusWord.StatusSINT.7)","15"
RCOMMENT,"DriveDataExchange","Apron","****$NWhen bit 5 is set, the data in the second half of the status word$Nis the fault.  If bit 5 is not set, the byte is the drive status.$NThis byte is used as a pointer in a list of statuses to display the condition of the drive.$NCheck against limits to prevent array error.$N****","COP(SEWFaults[0],Apron.Status.FaultString,1)","16"
RCOMMENT,"DriveDataExchange","Apron","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,Apron.Inputs.ActualSpeed)","17"
RCOMMENT,"DriveDataExchange","Apron","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,Apron.Inputs.OutputCurrent)","18"
RCOMMENT,"DriveDataExchange","Apron","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,Apron.Inputs.IPosPIWord4)","19"
RCOMMENT,"DriveDataExchange","Apron","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,Apron.Inputs.IPosPIWord5)","20"
RCOMMENT,"DriveDataExchange","Apron","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,Apron.Inputs.IPosPIWord6)","21"
RCOMMENT,"DriveDataExchange","Apron","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,Apron.Inputs.IPosPIWord7)","22"
RCOMMENT,"DriveDataExchange","Apron","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,Apron.Inputs.IPosPIWord8)","23"
RCOMMENT,"DriveDataExchange","Apron","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,Apron.Inputs.IPosPIWord9)","24"
RCOMMENT,"DriveDataExchange","Apron","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,Apron.Inputs.IPosPIWord10)","25"
RCOMMENT,"DriveDataExchange","Apron","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(Apron:O.Data[0].0)","26"
RCOMMENT,"DriveDataExchange","Apron","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(Apron:O.Data[0].1)","27"
RCOMMENT,"DriveDataExchange","Apron","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(Apron:O.Data[0].2)","28"
RCOMMENT,"DriveDataExchange","Apron","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(Apron:O.Data[0].3)","29"
RCOMMENT,"DriveDataExchange","Apron","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(Apron:O.Data[0].4)","30"
RCOMMENT,"DriveDataExchange","Apron","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(Apron:O.Data[0].5)","31"
RCOMMENT,"DriveDataExchange","Apron","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(Apron:O.Data[0].6)","32"
RCOMMENT,"DriveDataExchange","Apron","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(Apron:O.Data[0].7)","33"
RCOMMENT,"DriveDataExchange","Apron","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(Apron:O.Data[0].8)","34"
RCOMMENT,"DriveDataExchange","Apron","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(Apron:O.Data[0].9)","35"
RCOMMENT,"DriveDataExchange","Apron","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(Apron:O.Data[0].10)","36"
RCOMMENT,"DriveDataExchange","Apron","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(Apron:O.Data[0].11)","37"
RCOMMENT,"DriveDataExchange","Apron","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(Apron:O.Data[0].12)","38"
RCOMMENT,"DriveDataExchange","Apron","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(Apron:O.Data[0].13)","39"
RCOMMENT,"DriveDataExchange","Apron","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(Apron:O.Data[0].14)","40"
RCOMMENT,"DriveDataExchange","Apron","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(Apron:O.Data[0].15)","41"
RCOMMENT,"DriveDataExchange","Apron","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(Apron.Outputs.SetSpeed,Apron:O.Data[1])","42"
RCOMMENT,"DriveDataExchange","Apron","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(Apron.Outputs.NoFunction,Apron:O.Data[2])","43"
RCOMMENT,"DriveDataExchange","Apron","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(Apron.Outputs.IPosPOWord4,Apron:O.Data[3])","44"
RCOMMENT,"DriveDataExchange","Apron","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(Apron.Outputs.IPosPOWord5,Apron:O.Data[4])","45"
RCOMMENT,"DriveDataExchange","Apron","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(Apron.Outputs.IPosPOWord6,Apron:O.Data[5])","46"
RCOMMENT,"DriveDataExchange","Apron","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(Apron.Outputs.IPosPOWord7,Apron:O.Data[6])","47"
RCOMMENT,"DriveDataExchange","Apron","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(Apron.Outputs.IPosPOWord8,Apron:O.Data[7])","48"
RCOMMENT,"DriveDataExchange","Apron","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(Apron.Outputs.IPosPOWord9,Apron:O.Data[8])","49"
RCOMMENT,"DriveDataExchange","Apron","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(Apron.Outputs.IPosPOWord10,Apron:O.Data[9])","50"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomDoffer.Inputs.DriveStatusWord.OutputEnabled)","0"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomDoffer.Inputs.DriveStatusWord.InverterReady)","1"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomDoffer.Inputs.DriveStatusWord.PODataEnabled)","2"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomDoffer.Inputs.DriveStatusWord.CurrentRampGenerator)","3"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomDoffer.Inputs.DriveStatusWord.CurrentParameterSet)","4"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomDoffer.Inputs.DriveStatusWord.FaultWarningPending)","5"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomDoffer.Inputs.DriveStatusWord.CWLimitSwitchActive)","6"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomDoffer.Inputs.DriveStatusWord.CCWLimitSwitchActive)","7"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomDoffer.Inputs.DriveStatusWord.StatusSINT.0)","8"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomDoffer.Inputs.DriveStatusWord.StatusSINT.1)","9"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomDoffer.Inputs.DriveStatusWord.StatusSINT.2)","10"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomDoffer.Inputs.DriveStatusWord.StatusSINT.3)","11"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomDoffer.Inputs.DriveStatusWord.StatusSINT.4)","12"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomDoffer.Inputs.DriveStatusWord.StatusSINT.5)","13"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomDoffer.Inputs.DriveStatusWord.StatusSINT.6)","14"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomDoffer.Inputs.DriveStatusWord.StatusSINT.7)","15"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NWhen bit 5 is set, the data in the second half of the status word$Nis the fault.  If bit 5 is not set, the byte is the drive status.$NThis byte is used as a pointer in a list of statuses to display the condition of the drive.$NCheck against limits to prevent array error.$N****","COP(SEWFaults[0],BottomDoffer.Status.FaultString,1)","16"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomDoffer.Inputs.ActualSpeed)","17"
