remark,"CSV-Import-Export"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomDoffer.Inputs.OutputCurrent)","18"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomDoffer.Inputs.IPosPIWord4)","19"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomDoffer.Inputs.IPosPIWord5)","20"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomDoffer.Inputs.IPosPIWord6)","21"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomDoffer.Inputs.IPosPIWord7)","22"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomDoffer.Inputs.IPosPIWord8)","23"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomDoffer.Inputs.IPosPIWord9)","24"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomDoffer.Inputs.IPosPIWord10)","25"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomDoffer:O.Data[0].0)","26"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomDoffer:O.Data[0].1)","27"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomDoffer:O.Data[0].2)","28"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomDoffer:O.Data[0].3)","29"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomDoffer:O.Data[0].4)","30"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomDoffer:O.Data[0].5)","31"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomDoffer:O.Data[0].6)","32"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomDoffer:O.Data[0].7)","33"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomDoffer:O.Data[0].8)","34"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomDoffer:O.Data[0].9)","35"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomDoffer:O.Data[0].10)","36"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomDoffer:O.Data[0].11)","37"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomDoffer:O.Data[0].12)","38"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomDoffer:O.Data[0].13)","39"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomDoffer:O.Data[0].14)","40"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomDoffer:O.Data[0].15)","41"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomDoffer.Outputs.SetSpeed,BottomDoffer:O.Data[1])","42"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomDoffer.Outputs.NoFunction,BottomDoffer:O.Data[2])","43"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomDoffer.Outputs.IPosPOWord4,BottomDoffer:O.Data[3])","44"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomDoffer.Outputs.IPosPOWord5,BottomDoffer:O.Data[4])","45"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomDoffer.Outputs.IPosPOWord6,BottomDoffer:O.Data[5])","46"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomDoffer.Outputs.IPosPOWord7,BottomDoffer:O.Data[6])","47"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomDoffer.Outputs.IPosPOWord8,BottomDoffer:O.Data[7])","48"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomDoffer.Outputs.IPosPOWord9,BottomDoffer:O.Data[8])","49"
RCOMMENT,"DriveDataExchange","BottomDoffer","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomDoffer.Outputs.IPosPOWord10,BottomDoffer:O.Data[9])","50"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomScrambler.Inputs.DriveStatusWord.OutputEnabled)","0"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomScrambler.Inputs.DriveStatusWord.InverterReady)","1"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomScrambler.Inputs.DriveStatusWord.PODataEnabled)","2"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomScrambler.Inputs.DriveStatusWord.CurrentRampGenerator)","3"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomScrambler.Inputs.DriveStatusWord.CurrentParameterSet)","4"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomScrambler.Inputs.DriveStatusWord.FaultWarningPending)","5"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomScrambler.Inputs.DriveStatusWord.CWLimitSwitchActive)","6"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomScrambler.Inputs.DriveStatusWord.CCWLimitSwitchActive)","7"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomScrambler.Inputs.DriveStatusWord.StatusSINT.0)","8"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomScrambler.Inputs.DriveStatusWord.StatusSINT.1)","9"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomScrambler.Inputs.DriveStatusWord.StatusSINT.2)","10"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomScrambler.Inputs.DriveStatusWord.StatusSINT.3)","11"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomScrambler.Inputs.DriveStatusWord.StatusSINT.4)","12"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomScrambler.Inputs.DriveStatusWord.StatusSINT.5)","13"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomScrambler.Inputs.DriveStatusWord.StatusSINT.6)","14"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomScrambler.Inputs.DriveStatusWord.StatusSINT.7)","15"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NWhen bit 5 is set, the data in the second half of the status word$Nis the fault.  If bit 5 is not set, the byte is the drive status.$NThis byte is used as a pointer in a list of statuses to display the condition of the drive.$NCheck against limits to prevent array error.$N****","COP(SEWFaults[0],BottomScrambler.Status.FaultString,1)","16"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomScrambler.Inputs.ActualSpeed)","17"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomScrambler.Inputs.OutputCurrent)","18"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomScrambler.Inputs.IPosPIWord4)","19"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomScrambler.Inputs.IPosPIWord5)","20"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomScrambler.Inputs.IPosPIWord6)","21"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomScrambler.Inputs.IPosPIWord7)","22"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomScrambler.Inputs.IPosPIWord8)","23"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomScrambler.Inputs.IPosPIWord9)","24"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomScrambler.Inputs.IPosPIWord10)","25"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomScrambler:O.Data[0].0)","26"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomScrambler:O.Data[0].1)","27"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomScrambler:O.Data[0].2)","28"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomScrambler:O.Data[0].3)","29"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomScrambler:O.Data[0].4)","30"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomScrambler:O.Data[0].5)","31"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomScrambler:O.Data[0].6)","32"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomScrambler:O.Data[0].7)","33"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomScrambler:O.Data[0].8)","34"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomScrambler:O.Data[0].9)","35"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomScrambler:O.Data[0].10)","36"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomScrambler:O.Data[0].11)","37"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomScrambler:O.Data[0].12)","38"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomScrambler:O.Data[0].13)","39"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomScrambler:O.Data[0].14)","40"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomScrambler:O.Data[0].15)","41"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomScrambler.Outputs.SetSpeed,BottomScrambler:O.Data[1])","42"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomScrambler.Outputs.NoFunction,BottomScrambler:O.Data[2])","43"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomScrambler.Outputs.IPosPOWord4,BottomScrambler:O.Data[3])","44"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomScrambler.Outputs.IPosPOWord5,BottomScrambler:O.Data[4])","45"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomScrambler.Outputs.IPosPOWord6,BottomScrambler:O.Data[5])","46"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomScrambler.Outputs.IPosPOWord7,BottomScrambler:O.Data[6])","47"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomScrambler.Outputs.IPosPOWord8,BottomScrambler:O.Data[7])","48"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomScrambler.Outputs.IPosPOWord9,BottomScrambler:O.Data[8])","49"
RCOMMENT,"DriveDataExchange","BottomScrambler","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomScrambler.Outputs.IPosPOWord10,BottomScrambler:O.Data[9])","50"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTakeoff.Inputs.DriveStatusWord.OutputEnabled)","0"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTakeoff.Inputs.DriveStatusWord.InverterReady)","1"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTakeoff.Inputs.DriveStatusWord.PODataEnabled)","2"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTakeoff.Inputs.DriveStatusWord.CurrentRampGenerator)","3"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTakeoff.Inputs.DriveStatusWord.CurrentParameterSet)","4"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTakeoff.Inputs.DriveStatusWord.FaultWarningPending)","5"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTakeoff.Inputs.DriveStatusWord.CWLimitSwitchActive)","6"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTakeoff.Inputs.DriveStatusWord.CCWLimitSwitchActive)","7"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTakeoff.Inputs.DriveStatusWord.StatusSINT.0)","8"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTakeoff.Inputs.DriveStatusWord.StatusSINT.1)","9"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTakeoff.Inputs.DriveStatusWord.StatusSINT.2)","10"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTakeoff.Inputs.DriveStatusWord.StatusSINT.3)","11"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTakeoff.Inputs.DriveStatusWord.StatusSINT.4)","12"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTakeoff.Inputs.DriveStatusWord.StatusSINT.5)","13"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTakeoff.Inputs.DriveStatusWord.StatusSINT.6)","14"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTakeoff.Inputs.DriveStatusWord.StatusSINT.7)","15"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NWhen bit 5 is set, the data in the second half of the status word$Nis the fault.  If bit 5 is not set, the byte is the drive status.$NThis byte is used as a pointer in a list of statuses to display the condition of the drive.$NCheck against limits to prevent array error.$N****","COP(SEWFaults[0],BottomTakeoff.Status.FaultString,1)","16"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomTakeoff.Inputs.ActualSpeed)","17"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomTakeoff.Inputs.OutputCurrent)","18"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomTakeoff.Inputs.IPosPIWord4)","19"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomTakeoff.Inputs.IPosPIWord5)","20"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomTakeoff.Inputs.IPosPIWord6)","21"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomTakeoff.Inputs.IPosPIWord7)","22"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomTakeoff.Inputs.IPosPIWord8)","23"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomTakeoff.Inputs.IPosPIWord9)","24"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomTakeoff.Inputs.IPosPIWord10)","25"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTakeoff:O.Data[0].0)","26"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTakeoff:O.Data[0].1)","27"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTakeoff:O.Data[0].2)","28"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTakeoff:O.Data[0].3)","29"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTakeoff:O.Data[0].4)","30"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTakeoff:O.Data[0].5)","31"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTakeoff:O.Data[0].6)","32"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTakeoff:O.Data[0].7)","33"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTakeoff:O.Data[0].8)","34"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTakeoff:O.Data[0].9)","35"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTakeoff:O.Data[0].10)","36"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTakeoff:O.Data[0].11)","37"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTakeoff:O.Data[0].12)","38"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTakeoff:O.Data[0].13)","39"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTakeoff:O.Data[0].14)","40"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTakeoff:O.Data[0].15)","41"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomTakeoff.Outputs.SetSpeed,BottomTakeoff:O.Data[1])","42"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomTakeoff.Outputs.NoFunction,BottomTakeoff:O.Data[2])","43"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomTakeoff.Outputs.IPosPOWord4,BottomTakeoff:O.Data[3])","44"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomTakeoff.Outputs.IPosPOWord5,BottomTakeoff:O.Data[4])","45"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomTakeoff.Outputs.IPosPOWord6,BottomTakeoff:O.Data[5])","46"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomTakeoff.Outputs.IPosPOWord7,BottomTakeoff:O.Data[6])","47"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomTakeoff.Outputs.IPosPOWord8,BottomTakeoff:O.Data[7])","48"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomTakeoff.Outputs.IPosPOWord9,BottomTakeoff:O.Data[8])","49"
RCOMMENT,"DriveDataExchange","BottomTakeoff","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomTakeoff.Outputs.IPosPOWord10,BottomTakeoff:O.Data[9])","50"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTOFBelt.Inputs.DriveStatusWord.OutputEnabled)","0"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTOFBelt.Inputs.DriveStatusWord.InverterReady)","1"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTOFBelt.Inputs.DriveStatusWord.PODataEnabled)","2"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTOFBelt.Inputs.DriveStatusWord.CurrentRampGenerator)","3"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTOFBelt.Inputs.DriveStatusWord.CurrentParameterSet)","4"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTOFBelt.Inputs.DriveStatusWord.FaultWarningPending)","5"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTOFBelt.Inputs.DriveStatusWord.CWLimitSwitchActive)","6"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTOFBelt.Inputs.DriveStatusWord.CCWLimitSwitchActive)","7"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTOFBelt.Inputs.DriveStatusWord.StatusSINT.0)","8"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTOFBelt.Inputs.DriveStatusWord.StatusSINT.1)","9"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTOFBelt.Inputs.DriveStatusWord.StatusSINT.2)","10"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTOFBelt.Inputs.DriveStatusWord.StatusSINT.3)","11"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTOFBelt.Inputs.DriveStatusWord.StatusSINT.4)","12"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTOFBelt.Inputs.DriveStatusWord.StatusSINT.5)","13"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTOFBelt.Inputs.DriveStatusWord.StatusSINT.6)","14"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTOFBelt.Inputs.DriveStatusWord.StatusSINT.7)","15"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NWhen bit 5 is set, the data in the second half of the status word$Nis the fault.  If bit 5 is not set, the byte is the drive status.$NThis byte is used as a pointer in a list of statuses to display the condition of the drive.$NCheck against limits to prevent array error.$N****","COP(SEWFaults[0],BottomTOFBelt.Status.FaultString,1)","16"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomTOFBelt.Inputs.ActualSpeed)","17"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomTOFBelt.Inputs.OutputCurrent)","18"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomTOFBelt.Inputs.IPosPIWord4)","19"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomTOFBelt.Inputs.IPosPIWord5)","20"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomTOFBelt.Inputs.IPosPIWord6)","21"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomTOFBelt.Inputs.IPosPIWord7)","22"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomTOFBelt.Inputs.IPosPIWord8)","23"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomTOFBelt.Inputs.IPosPIWord9)","24"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,BottomTOFBelt.Inputs.IPosPIWord10)","25"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTOFBelt:O.Data[0].0)","26"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTOFBelt:O.Data[0].1)","27"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTOFBelt:O.Data[0].2)","28"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTOFBelt:O.Data[0].3)","29"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTOFBelt:O.Data[0].4)","30"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTOFBelt:O.Data[0].5)","31"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTOFBelt:O.Data[0].6)","32"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTOFBelt:O.Data[0].7)","33"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTOFBelt:O.Data[0].8)","34"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTOFBelt:O.Data[0].9)","35"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTOFBelt:O.Data[0].10)","36"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTOFBelt:O.Data[0].11)","37"
