remark,"CSV-Import-Export"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTOFBelt:O.Data[0].12)","38"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTOFBelt:O.Data[0].13)","39"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTOFBelt:O.Data[0].14)","40"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(BottomTOFBelt:O.Data[0].15)","41"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomTOFBelt.Outputs.SetSpeed,BottomTOFBelt:O.Data[1])","42"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomTOFBelt.Outputs.NoFunction,BottomTOFBelt:O.Data[2])","43"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomTOFBelt.Outputs.IPosPOWord4,BottomTOFBelt:O.Data[3])","44"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomTOFBelt.Outputs.IPosPOWord5,BottomTOFBelt:O.Data[4])","45"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomTOFBelt.Outputs.IPosPOWord6,BottomTOFBelt:O.Data[5])","46"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomTOFBelt.Outputs.IPosPOWord7,BottomTOFBelt:O.Data[6])","47"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomTOFBelt.Outputs.IPosPOWord8,BottomTOFBelt:O.Data[7])","48"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomTOFBelt.Outputs.IPosPOWord9,BottomTOFBelt:O.Data[8])","49"
RCOMMENT,"DriveDataExchange","BottomTOFBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(BottomTOFBelt.Outputs.IPosPOWord10,BottomTOFBelt:O.Data[9])","50"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(ChutefeedFeedroll.Inputs.DriveStatusWord.OutputEnabled)","0"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(ChutefeedFeedroll.Inputs.DriveStatusWord.InverterReady)","1"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(ChutefeedFeedroll.Inputs.DriveStatusWord.PODataEnabled)","2"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(ChutefeedFeedroll.Inputs.DriveStatusWord.CurrentRampGenerator)","3"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(ChutefeedFeedroll.Inputs.DriveStatusWord.CurrentParameterSet)","4"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(ChutefeedFeedroll.Inputs.DriveStatusWord.FaultWarningPending)","5"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(ChutefeedFeedroll.Inputs.DriveStatusWord.CWLimitSwitchActive)","6"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(ChutefeedFeedroll.Inputs.DriveStatusWord.CCWLimitSwitchActive)","7"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(ChutefeedFeedroll.Inputs.DriveStatusWord.StatusSINT.0)","8"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(ChutefeedFeedroll.Inputs.DriveStatusWord.StatusSINT.1)","9"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(ChutefeedFeedroll.Inputs.DriveStatusWord.StatusSINT.2)","10"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(ChutefeedFeedroll.Inputs.DriveStatusWord.StatusSINT.3)","11"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(ChutefeedFeedroll.Inputs.DriveStatusWord.StatusSINT.4)","12"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(ChutefeedFeedroll.Inputs.DriveStatusWord.StatusSINT.5)","13"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(ChutefeedFeedroll.Inputs.DriveStatusWord.StatusSINT.6)","14"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(ChutefeedFeedroll.Inputs.DriveStatusWord.StatusSINT.7)","15"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NWhen bit 5 is set, the data in the second half of the status word$Nis the fault.  If bit 5 is not set, the byte is the drive status.$NThis byte is used as a pointer in a list of statuses to display the condition of the drive.$NCheck against limits to prevent array error.$N****","COP(SEWFaults[0],ChutefeedFeedroll.Status.FaultString,1)","16"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,ChutefeedFeedroll.Inputs.ActualSpeed)","17"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,ChutefeedFeedroll.Inputs.OutputCurrent)","18"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,ChutefeedFeedroll.Inputs.IPosPIWord4)","19"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,ChutefeedFeedroll.Inputs.IPosPIWord5)","20"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,ChutefeedFeedroll.Inputs.IPosPIWord6)","21"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,ChutefeedFeedroll.Inputs.IPosPIWord7)","22"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,ChutefeedFeedroll.Inputs.IPosPIWord8)","23"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,ChutefeedFeedroll.Inputs.IPosPIWord9)","24"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,ChutefeedFeedroll.Inputs.IPosPIWord10)","25"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(ChutefeedFeedroll:O.Data[0].0)","26"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(ChutefeedFeedroll:O.Data[0].1)","27"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(ChutefeedFeedroll:O.Data[0].2)","28"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(ChutefeedFeedroll:O.Data[0].3)","29"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(ChutefeedFeedroll:O.Data[0].4)","30"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(ChutefeedFeedroll:O.Data[0].5)","31"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(ChutefeedFeedroll:O.Data[0].6)","32"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(ChutefeedFeedroll:O.Data[0].7)","33"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(ChutefeedFeedroll:O.Data[0].8)","34"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(ChutefeedFeedroll:O.Data[0].9)","35"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(ChutefeedFeedroll:O.Data[0].10)","36"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(ChutefeedFeedroll:O.Data[0].11)","37"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(ChutefeedFeedroll:O.Data[0].12)","38"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(ChutefeedFeedroll:O.Data[0].13)","39"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(ChutefeedFeedroll:O.Data[0].14)","40"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(ChutefeedFeedroll:O.Data[0].15)","41"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(ChutefeedFeedroll.Outputs.SetSpeed,ChutefeedFeedroll:O.Data[1])","42"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(ChutefeedFeedroll.Outputs.NoFunction,ChutefeedFeedroll:O.Data[2])","43"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(ChutefeedFeedroll.Outputs.IPosPOWord4,ChutefeedFeedroll:O.Data[3])","44"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(ChutefeedFeedroll.Outputs.IPosPOWord5,ChutefeedFeedroll:O.Data[4])","45"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(ChutefeedFeedroll.Outputs.IPosPOWord6,ChutefeedFeedroll:O.Data[5])","46"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(ChutefeedFeedroll.Outputs.IPosPOWord7,ChutefeedFeedroll:O.Data[6])","47"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(ChutefeedFeedroll.Outputs.IPosPOWord8,ChutefeedFeedroll:O.Data[7])","48"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(ChutefeedFeedroll.Outputs.IPosPOWord9,ChutefeedFeedroll:O.Data[8])","49"
RCOMMENT,"DriveDataExchange","ChutefeedFeedroll","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(ChutefeedFeedroll.Outputs.IPosPOWord10,ChutefeedFeedroll:O.Data[9])","50"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup1.Inputs.DriveStatusWord.OutputEnabled)","0"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup1.Inputs.DriveStatusWord.InverterReady)","1"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup1.Inputs.DriveStatusWord.PODataEnabled)","2"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup1.Inputs.DriveStatusWord.CurrentRampGenerator)","3"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup1.Inputs.DriveStatusWord.CurrentParameterSet)","4"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup1.Inputs.DriveStatusWord.FaultWarningPending)","5"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup1.Inputs.DriveStatusWord.CWLimitSwitchActive)","6"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup1.Inputs.DriveStatusWord.CCWLimitSwitchActive)","7"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup1.Inputs.DriveStatusWord.StatusSINT.0)","8"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup1.Inputs.DriveStatusWord.StatusSINT.1)","9"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup1.Inputs.DriveStatusWord.StatusSINT.2)","10"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup1.Inputs.DriveStatusWord.StatusSINT.3)","11"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup1.Inputs.DriveStatusWord.StatusSINT.4)","12"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup1.Inputs.DriveStatusWord.StatusSINT.5)","13"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup1.Inputs.DriveStatusWord.StatusSINT.6)","14"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup1.Inputs.DriveStatusWord.StatusSINT.7)","15"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NWhen bit 5 is set, the data in the second half of the status word$Nis the fault.  If bit 5 is not set, the byte is the drive status.$NThis byte is used as a pointer in a list of statuses to display the condition of the drive.$NCheck against limits to prevent array error.$N****","COP(SEWFaults[0],DrafterGroup1.Status.FaultString,1)","16"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup1.Inputs.ActualSpeed)","17"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup1.Inputs.OutputCurrent)","18"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup1.Inputs.IPosPIWord4)","19"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup1.Inputs.IPosPIWord5)","20"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup1.Inputs.IPosPIWord6)","21"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup1.Inputs.IPosPIWord7)","22"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup1.Inputs.IPosPIWord8)","23"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup1.Inputs.IPosPIWord9)","24"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup1.Inputs.IPosPIWord10)","25"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup1:O.Data[0].0)","26"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup1:O.Data[0].1)","27"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup1:O.Data[0].2)","28"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup1:O.Data[0].3)","29"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup1:O.Data[0].4)","30"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup1:O.Data[0].5)","31"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup1:O.Data[0].6)","32"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup1:O.Data[0].7)","33"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup1:O.Data[0].8)","34"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup1:O.Data[0].9)","35"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup1:O.Data[0].10)","36"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup1:O.Data[0].11)","37"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup1:O.Data[0].12)","38"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup1:O.Data[0].13)","39"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup1:O.Data[0].14)","40"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup1:O.Data[0].15)","41"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup1.Outputs.SetSpeed,DrafterGroup1:O.Data[1])","42"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup1.Outputs.NoFunction,DrafterGroup1:O.Data[2])","43"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup1.Outputs.IPosPOWord4,DrafterGroup1:O.Data[3])","44"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup1.Outputs.IPosPOWord5,DrafterGroup1:O.Data[4])","45"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup1.Outputs.IPosPOWord6,DrafterGroup1:O.Data[5])","46"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup1.Outputs.IPosPOWord7,DrafterGroup1:O.Data[6])","47"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup1.Outputs.IPosPOWord8,DrafterGroup1:O.Data[7])","48"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup1.Outputs.IPosPOWord9,DrafterGroup1:O.Data[8])","49"
RCOMMENT,"DriveDataExchange","DrafterGroup1","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup1.Outputs.IPosPOWord10,DrafterGroup1:O.Data[9])","50"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup2.Inputs.DriveStatusWord.OutputEnabled)","0"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup2.Inputs.DriveStatusWord.InverterReady)","1"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup2.Inputs.DriveStatusWord.PODataEnabled)","2"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup2.Inputs.DriveStatusWord.CurrentRampGenerator)","3"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup2.Inputs.DriveStatusWord.CurrentParameterSet)","4"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup2.Inputs.DriveStatusWord.FaultWarningPending)","5"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup2.Inputs.DriveStatusWord.CWLimitSwitchActive)","6"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup2.Inputs.DriveStatusWord.CCWLimitSwitchActive)","7"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup2.Inputs.DriveStatusWord.StatusSINT.0)","8"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup2.Inputs.DriveStatusWord.StatusSINT.1)","9"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup2.Inputs.DriveStatusWord.StatusSINT.2)","10"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup2.Inputs.DriveStatusWord.StatusSINT.3)","11"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup2.Inputs.DriveStatusWord.StatusSINT.4)","12"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup2.Inputs.DriveStatusWord.StatusSINT.5)","13"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup2.Inputs.DriveStatusWord.StatusSINT.6)","14"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup2.Inputs.DriveStatusWord.StatusSINT.7)","15"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NWhen bit 5 is set, the data in the second half of the status word$Nis the fault.  If bit 5 is not set, the byte is the drive status.$NThis byte is used as a pointer in a list of statuses to display the condition of the drive.$NCheck against limits to prevent array error.$N****","COP(SEWFaults[0],DrafterGroup2.Status.FaultString,1)","16"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup2.Inputs.ActualSpeed)","17"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup2.Inputs.OutputCurrent)","18"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup2.Inputs.IPosPIWord4)","19"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup2.Inputs.IPosPIWord5)","20"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup2.Inputs.IPosPIWord6)","21"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup2.Inputs.IPosPIWord7)","22"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup2.Inputs.IPosPIWord8)","23"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup2.Inputs.IPosPIWord9)","24"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup2.Inputs.IPosPIWord10)","25"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup2:O.Data[0].0)","26"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup2:O.Data[0].1)","27"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup2:O.Data[0].2)","28"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup2:O.Data[0].3)","29"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup2:O.Data[0].4)","30"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup2:O.Data[0].5)","31"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup2:O.Data[0].6)","32"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup2:O.Data[0].7)","33"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup2:O.Data[0].8)","34"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup2:O.Data[0].9)","35"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup2:O.Data[0].10)","36"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup2:O.Data[0].11)","37"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup2:O.Data[0].12)","38"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup2:O.Data[0].13)","39"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup2:O.Data[0].14)","40"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup2:O.Data[0].15)","41"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup2.Outputs.SetSpeed,DrafterGroup2:O.Data[1])","42"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup2.Outputs.NoFunction,DrafterGroup2:O.Data[2])","43"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup2.Outputs.IPosPOWord4,DrafterGroup2:O.Data[3])","44"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup2.Outputs.IPosPOWord5,DrafterGroup2:O.Data[4])","45"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup2.Outputs.IPosPOWord6,DrafterGroup2:O.Data[5])","46"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup2.Outputs.IPosPOWord7,DrafterGroup2:O.Data[6])","47"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup2.Outputs.IPosPOWord8,DrafterGroup2:O.Data[7])","48"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup2.Outputs.IPosPOWord9,DrafterGroup2:O.Data[8])","49"
RCOMMENT,"DriveDataExchange","DrafterGroup2","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup2.Outputs.IPosPOWord10,DrafterGroup2:O.Data[9])","50"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup3.Inputs.DriveStatusWord.OutputEnabled)","0"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup3.Inputs.DriveStatusWord.InverterReady)","1"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup3.Inputs.DriveStatusWord.PODataEnabled)","2"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup3.Inputs.DriveStatusWord.CurrentRampGenerator)","3"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup3.Inputs.DriveStatusWord.CurrentParameterSet)","4"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup3.Inputs.DriveStatusWord.FaultWarningPending)","5"
