remark,"CSV-Import-Export"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup3.Inputs.DriveStatusWord.CWLimitSwitchActive)","6"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup3.Inputs.DriveStatusWord.CCWLimitSwitchActive)","7"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup3.Inputs.DriveStatusWord.StatusSINT.0)","8"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup3.Inputs.DriveStatusWord.StatusSINT.1)","9"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup3.Inputs.DriveStatusWord.StatusSINT.2)","10"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup3.Inputs.DriveStatusWord.StatusSINT.3)","11"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup3.Inputs.DriveStatusWord.StatusSINT.4)","12"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup3.Inputs.DriveStatusWord.StatusSINT.5)","13"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup3.Inputs.DriveStatusWord.StatusSINT.6)","14"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup3.Inputs.DriveStatusWord.StatusSINT.7)","15"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NWhen bit 5 is set, the data in the second half of the status word$Nis the fault.  If bit 5 is not set, the byte is the drive status.$NThis byte is used as a pointer in a list of statuses to display the condition of the drive.$NCheck against limits to prevent array error.$N****","COP(SEWFaults[0],DrafterGroup3.Status.FaultString,1)","16"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup3.Inputs.ActualSpeed)","17"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup3.Inputs.OutputCurrent)","18"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup3.Inputs.IPosPIWord4)","19"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup3.Inputs.IPosPIWord5)","20"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup3.Inputs.IPosPIWord6)","21"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup3.Inputs.IPosPIWord7)","22"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup3.Inputs.IPosPIWord8)","23"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup3.Inputs.IPosPIWord9)","24"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup3.Inputs.IPosPIWord10)","25"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup3:O.Data[0].0)","26"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup3:O.Data[0].1)","27"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup3:O.Data[0].2)","28"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup3:O.Data[0].3)","29"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup3:O.Data[0].4)","30"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup3:O.Data[0].5)","31"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup3:O.Data[0].6)","32"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup3:O.Data[0].7)","33"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup3:O.Data[0].8)","34"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup3:O.Data[0].9)","35"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup3:O.Data[0].10)","36"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup3:O.Data[0].11)","37"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup3:O.Data[0].12)","38"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup3:O.Data[0].13)","39"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup3:O.Data[0].14)","40"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup3:O.Data[0].15)","41"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup3.Outputs.SetSpeed,DrafterGroup3:O.Data[1])","42"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup3.Outputs.NoFunction,DrafterGroup3:O.Data[2])","43"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup3.Outputs.IPosPOWord4,DrafterGroup3:O.Data[3])","44"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup3.Outputs.IPosPOWord5,DrafterGroup3:O.Data[4])","45"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup3.Outputs.IPosPOWord6,DrafterGroup3:O.Data[5])","46"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup3.Outputs.IPosPOWord7,DrafterGroup3:O.Data[6])","47"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup3.Outputs.IPosPOWord8,DrafterGroup3:O.Data[7])","48"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup3.Outputs.IPosPOWord9,DrafterGroup3:O.Data[8])","49"
RCOMMENT,"DriveDataExchange","DrafterGroup3","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup3.Outputs.IPosPOWord10,DrafterGroup3:O.Data[9])","50"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup4.Inputs.DriveStatusWord.OutputEnabled)","0"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup4.Inputs.DriveStatusWord.InverterReady)","1"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup4.Inputs.DriveStatusWord.PODataEnabled)","2"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup4.Inputs.DriveStatusWord.CurrentRampGenerator)","3"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup4.Inputs.DriveStatusWord.CurrentParameterSet)","4"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup4.Inputs.DriveStatusWord.FaultWarningPending)","5"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup4.Inputs.DriveStatusWord.CWLimitSwitchActive)","6"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup4.Inputs.DriveStatusWord.CCWLimitSwitchActive)","7"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup4.Inputs.DriveStatusWord.StatusSINT.0)","8"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup4.Inputs.DriveStatusWord.StatusSINT.1)","9"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup4.Inputs.DriveStatusWord.StatusSINT.2)","10"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup4.Inputs.DriveStatusWord.StatusSINT.3)","11"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup4.Inputs.DriveStatusWord.StatusSINT.4)","12"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup4.Inputs.DriveStatusWord.StatusSINT.5)","13"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup4.Inputs.DriveStatusWord.StatusSINT.6)","14"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup4.Inputs.DriveStatusWord.StatusSINT.7)","15"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NWhen bit 5 is set, the data in the second half of the status word$Nis the fault.  If bit 5 is not set, the byte is the drive status.$NThis byte is used as a pointer in a list of statuses to display the condition of the drive.$NCheck against limits to prevent array error.$N****","COP(SEWFaults[0],DrafterGroup4.Status.FaultString,1)","16"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup4.Inputs.ActualSpeed)","17"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup4.Inputs.OutputCurrent)","18"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup4.Inputs.IPosPIWord4)","19"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup4.Inputs.IPosPIWord5)","20"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup4.Inputs.IPosPIWord6)","21"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup4.Inputs.IPosPIWord7)","22"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup4.Inputs.IPosPIWord8)","23"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup4.Inputs.IPosPIWord9)","24"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup4.Inputs.IPosPIWord10)","25"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup4:O.Data[0].0)","26"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup4:O.Data[0].1)","27"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup4:O.Data[0].2)","28"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup4:O.Data[0].3)","29"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup4:O.Data[0].4)","30"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup4:O.Data[0].5)","31"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup4:O.Data[0].6)","32"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup4:O.Data[0].7)","33"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup4:O.Data[0].8)","34"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup4:O.Data[0].9)","35"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup4:O.Data[0].10)","36"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup4:O.Data[0].11)","37"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup4:O.Data[0].12)","38"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup4:O.Data[0].13)","39"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup4:O.Data[0].14)","40"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup4:O.Data[0].15)","41"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup4.Outputs.SetSpeed,DrafterGroup4:O.Data[1])","42"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup4.Outputs.NoFunction,DrafterGroup4:O.Data[2])","43"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup4.Outputs.IPosPOWord4,DrafterGroup4:O.Data[3])","44"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup4.Outputs.IPosPOWord5,DrafterGroup4:O.Data[4])","45"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup4.Outputs.IPosPOWord6,DrafterGroup4:O.Data[5])","46"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup4.Outputs.IPosPOWord7,DrafterGroup4:O.Data[6])","47"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup4.Outputs.IPosPOWord8,DrafterGroup4:O.Data[7])","48"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup4.Outputs.IPosPOWord9,DrafterGroup4:O.Data[8])","49"
RCOMMENT,"DriveDataExchange","DrafterGroup4","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup4.Outputs.IPosPOWord10,DrafterGroup4:O.Data[9])","50"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup5.Inputs.DriveStatusWord.OutputEnabled)","0"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup5.Inputs.DriveStatusWord.InverterReady)","1"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup5.Inputs.DriveStatusWord.PODataEnabled)","2"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup5.Inputs.DriveStatusWord.CurrentRampGenerator)","3"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup5.Inputs.DriveStatusWord.CurrentParameterSet)","4"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup5.Inputs.DriveStatusWord.FaultWarningPending)","5"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup5.Inputs.DriveStatusWord.CWLimitSwitchActive)","6"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup5.Inputs.DriveStatusWord.CCWLimitSwitchActive)","7"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup5.Inputs.DriveStatusWord.StatusSINT.0)","8"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup5.Inputs.DriveStatusWord.StatusSINT.1)","9"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup5.Inputs.DriveStatusWord.StatusSINT.2)","10"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup5.Inputs.DriveStatusWord.StatusSINT.3)","11"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup5.Inputs.DriveStatusWord.StatusSINT.4)","12"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup5.Inputs.DriveStatusWord.StatusSINT.5)","13"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup5.Inputs.DriveStatusWord.StatusSINT.6)","14"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup5.Inputs.DriveStatusWord.StatusSINT.7)","15"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NWhen bit 5 is set, the data in the second half of the status word$Nis the fault.  If bit 5 is not set, the byte is the drive status.$NThis byte is used as a pointer in a list of statuses to display the condition of the drive.$NCheck against limits to prevent array error.$N****","COP(SEWFaults[0],DrafterGroup5.Status.FaultString,1)","16"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup5.Inputs.ActualSpeed)","17"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup5.Inputs.OutputCurrent)","18"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup5.Inputs.IPosPIWord4)","19"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup5.Inputs.IPosPIWord5)","20"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup5.Inputs.IPosPIWord6)","21"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup5.Inputs.IPosPIWord7)","22"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup5.Inputs.IPosPIWord8)","23"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup5.Inputs.IPosPIWord9)","24"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,DrafterGroup5.Inputs.IPosPIWord10)","25"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup5:O.Data[0].0)","26"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup5:O.Data[0].1)","27"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup5:O.Data[0].2)","28"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup5:O.Data[0].3)","29"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup5:O.Data[0].4)","30"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup5:O.Data[0].5)","31"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup5:O.Data[0].6)","32"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup5:O.Data[0].7)","33"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup5:O.Data[0].8)","34"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup5:O.Data[0].9)","35"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup5:O.Data[0].10)","36"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup5:O.Data[0].11)","37"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup5:O.Data[0].12)","38"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup5:O.Data[0].13)","39"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup5:O.Data[0].14)","40"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(DrafterGroup5:O.Data[0].15)","41"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup5.Outputs.SetSpeed,DrafterGroup5:O.Data[1])","42"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup5.Outputs.NoFunction,DrafterGroup5:O.Data[2])","43"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup5.Outputs.IPosPOWord4,DrafterGroup5:O.Data[3])","44"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup5.Outputs.IPosPOWord5,DrafterGroup5:O.Data[4])","45"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup5.Outputs.IPosPOWord6,DrafterGroup5:O.Data[5])","46"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup5.Outputs.IPosPOWord7,DrafterGroup5:O.Data[6])","47"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup5.Outputs.IPosPOWord8,DrafterGroup5:O.Data[7])","48"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup5.Outputs.IPosPOWord9,DrafterGroup5:O.Data[8])","49"
RCOMMENT,"DriveDataExchange","DrafterGroup5","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(DrafterGroup5.Outputs.IPosPOWord10,DrafterGroup5:O.Data[9])","50"
RCOMMENT,"DriveDataExchange","DriveDataExchangeMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(Apron,0)","0"
RCOMMENT,"DriveDataExchange","DriveDataExchangeMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BottomDoffer,0)","1"
RCOMMENT,"DriveDataExchange","DriveDataExchangeMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BottomScrambler,0)","2"
RCOMMENT,"DriveDataExchange","DriveDataExchangeMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BottomTakeoff,0)","3"
RCOMMENT,"DriveDataExchange","DriveDataExchangeMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BottomTOFBelt,0)","4"
RCOMMENT,"DriveDataExchange","DriveDataExchangeMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(ChutefeedFeedroll,0)","5"
RCOMMENT,"DriveDataExchange","DriveDataExchangeMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(DrafterGroup1,0)","6"
RCOMMENT,"DriveDataExchange","DriveDataExchangeMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(DrafterGroup2,0)","7"
RCOMMENT,"DriveDataExchange","DriveDataExchangeMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(DrafterGroup3,0)","8"
RCOMMENT,"DriveDataExchange","DriveDataExchangeMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(DrafterGroup4,0)","9"
RCOMMENT,"DriveDataExchange","DriveDataExchangeMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(DrafterGroup5,0)","10"
RCOMMENT,"DriveDataExchange","DriveDataExchangeMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(FeedRoll,0)","11"
RCOMMENT,"DriveDataExchange","DriveDataExchangeMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(MainCylinder,0)","12"
RCOMMENT,"DriveDataExchange","DriveDataExchangeMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(ScaleBelt,0)","13"
RCOMMENT,"DriveDataExchange","DriveDataExchangeMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(TopDoffer,0)","14"
RCOMMENT,"DriveDataExchange","DriveDataExchangeMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(TopScrambler,0)","15"
RCOMMENT,"DriveDataExchange","DriveDataExchangeMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(TopTakeoff,0)","16"
RCOMMENT,"DriveDataExchange","DriveDataExchangeMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(TopTOFBelt,0)","17"
RCOMMENT,"DriveDataExchange","DriveDataExchangeMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(TransportBelt,0)","18"
RCOMMENT,"DriveDataExchange","DriveDataExchangeMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(Worker,0)","19"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(FeedRoll.Inputs.DriveStatusWord.OutputEnabled)","0"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(FeedRoll.Inputs.DriveStatusWord.InverterReady)","1"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(FeedRoll.Inputs.DriveStatusWord.PODataEnabled)","2"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(FeedRoll.Inputs.DriveStatusWord.CurrentRampGenerator)","3"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(FeedRoll.Inputs.DriveStatusWord.CurrentParameterSet)","4"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(FeedRoll.Inputs.DriveStatusWord.FaultWarningPending)","5"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(FeedRoll.Inputs.DriveStatusWord.CWLimitSwitchActive)","6"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(FeedRoll.Inputs.DriveStatusWord.CCWLimitSwitchActive)","7"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(FeedRoll.Inputs.DriveStatusWord.StatusSINT.0)","8"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(FeedRoll.Inputs.DriveStatusWord.StatusSINT.1)","9"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(FeedRoll.Inputs.DriveStatusWord.StatusSINT.2)","10"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(FeedRoll.Inputs.DriveStatusWord.StatusSINT.3)","11"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(FeedRoll.Inputs.DriveStatusWord.StatusSINT.4)","12"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(FeedRoll.Inputs.DriveStatusWord.StatusSINT.5)","13"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(FeedRoll.Inputs.DriveStatusWord.StatusSINT.6)","14"
