remark,"CSV-Import-Export"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(FeedRoll.Inputs.DriveStatusWord.StatusSINT.7)","15"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NWhen bit 5 is set, the data in the second half of the status word$Nis the fault.  If bit 5 is not set, the byte is the drive status.$NThis byte is used as a pointer in a list of statuses to display the condition of the drive.$NCheck against limits to prevent array error.$N****","COP(SEWFaults[0],FeedRoll.Status.FaultString,1)","16"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,FeedRoll.Inputs.ActualSpeed)","17"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,FeedRoll.Inputs.OutputCurrent)","18"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,FeedRoll.Inputs.IPosPIWord4)","19"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,FeedRoll.Inputs.IPosPIWord5)","20"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,FeedRoll.Inputs.IPosPIWord6)","21"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,FeedRoll.Inputs.IPosPIWord7)","22"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,FeedRoll.Inputs.IPosPIWord8)","23"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,FeedRoll.Inputs.IPosPIWord9)","24"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,FeedRoll.Inputs.IPosPIWord10)","25"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(FeedRoll:O.Data[0].0)","26"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(FeedRoll:O.Data[0].1)","27"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(FeedRoll:O.Data[0].2)","28"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(FeedRoll:O.Data[0].3)","29"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(FeedRoll:O.Data[0].4)","30"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(FeedRoll:O.Data[0].5)","31"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(FeedRoll:O.Data[0].6)","32"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(FeedRoll:O.Data[0].7)","33"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(FeedRoll:O.Data[0].8)","34"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(FeedRoll:O.Data[0].9)","35"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(FeedRoll:O.Data[0].10)","36"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(FeedRoll:O.Data[0].11)","37"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(FeedRoll:O.Data[0].12)","38"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(FeedRoll:O.Data[0].13)","39"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(FeedRoll:O.Data[0].14)","40"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(FeedRoll:O.Data[0].15)","41"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(FeedRoll.Outputs.SetSpeed,FeedRoll:O.Data[1])","42"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(FeedRoll.Outputs.NoFunction,FeedRoll:O.Data[2])","43"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(FeedRoll.Outputs.IPosPOWord4,FeedRoll:O.Data[3])","44"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(FeedRoll.Outputs.IPosPOWord5,FeedRoll:O.Data[4])","45"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(FeedRoll.Outputs.IPosPOWord6,FeedRoll:O.Data[5])","46"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(FeedRoll.Outputs.IPosPOWord7,FeedRoll:O.Data[6])","47"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(FeedRoll.Outputs.IPosPOWord8,FeedRoll:O.Data[7])","48"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(FeedRoll.Outputs.IPosPOWord9,FeedRoll:O.Data[8])","49"
RCOMMENT,"DriveDataExchange","FeedRoll","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(FeedRoll.Outputs.IPosPOWord10,FeedRoll:O.Data[9])","50"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(MainCylinder.Inputs.DriveStatusWord.OutputEnabled)","0"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(MainCylinder.Inputs.DriveStatusWord.InverterReady)","1"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(MainCylinder.Inputs.DriveStatusWord.PODataEnabled)","2"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(MainCylinder.Inputs.DriveStatusWord.CurrentRampGenerator)","3"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(MainCylinder.Inputs.DriveStatusWord.CurrentParameterSet)","4"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(MainCylinder.Inputs.DriveStatusWord.FaultWarningPending)","5"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(MainCylinder.Inputs.DriveStatusWord.CWLimitSwitchActive)","6"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(MainCylinder.Inputs.DriveStatusWord.CCWLimitSwitchActive)","7"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(MainCylinder.Inputs.DriveStatusWord.StatusSINT.0)","8"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(MainCylinder.Inputs.DriveStatusWord.StatusSINT.1)","9"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(MainCylinder.Inputs.DriveStatusWord.StatusSINT.2)","10"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(MainCylinder.Inputs.DriveStatusWord.StatusSINT.3)","11"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(MainCylinder.Inputs.DriveStatusWord.StatusSINT.4)","12"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(MainCylinder.Inputs.DriveStatusWord.StatusSINT.5)","13"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(MainCylinder.Inputs.DriveStatusWord.StatusSINT.6)","14"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(MainCylinder.Inputs.DriveStatusWord.StatusSINT.7)","15"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NWhen bit 5 is set, the data in the second half of the status word$Nis the fault.  If bit 5 is not set, the byte is the drive status.$NThis byte is used as a pointer in a list of statuses to display the condition of the drive.$NCheck against limits to prevent array error.$N****","COP(SEWFaults[0],MainCylinder.Status.FaultString,1)","16"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,MainCylinder.Inputs.ActualSpeed)","17"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,MainCylinder.Inputs.OutputCurrent)","18"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,MainCylinder.Inputs.IPosPIWord4)","19"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,MainCylinder.Inputs.IPosPIWord5)","20"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,MainCylinder.Inputs.IPosPIWord6)","21"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,MainCylinder.Inputs.IPosPIWord7)","22"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,MainCylinder.Inputs.IPosPIWord8)","23"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,MainCylinder.Inputs.IPosPIWord9)","24"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,MainCylinder.Inputs.IPosPIWord10)","25"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(MainCylinder:O.Data[0].0)","26"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(MainCylinder:O.Data[0].1)","27"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(MainCylinder:O.Data[0].2)","28"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(MainCylinder:O.Data[0].3)","29"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(MainCylinder:O.Data[0].4)","30"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(MainCylinder:O.Data[0].5)","31"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(MainCylinder:O.Data[0].6)","32"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(MainCylinder:O.Data[0].7)","33"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(MainCylinder:O.Data[0].8)","34"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(MainCylinder:O.Data[0].9)","35"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(MainCylinder:O.Data[0].10)","36"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(MainCylinder:O.Data[0].11)","37"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(MainCylinder:O.Data[0].12)","38"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(MainCylinder:O.Data[0].13)","39"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(MainCylinder:O.Data[0].14)","40"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(MainCylinder:O.Data[0].15)","41"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(MainCylinder.Outputs.SetSpeed,MainCylinder:O.Data[1])","42"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(MainCylinder.Outputs.NoFunction,MainCylinder:O.Data[2])","43"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(MainCylinder.Outputs.IPosPOWord4,MainCylinder:O.Data[3])","44"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(MainCylinder.Outputs.IPosPOWord5,MainCylinder:O.Data[4])","45"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(MainCylinder.Outputs.IPosPOWord6,MainCylinder:O.Data[5])","46"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(MainCylinder.Outputs.IPosPOWord7,MainCylinder:O.Data[6])","47"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(MainCylinder.Outputs.IPosPOWord8,MainCylinder:O.Data[7])","48"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(MainCylinder.Outputs.IPosPOWord9,MainCylinder:O.Data[8])","49"
RCOMMENT,"DriveDataExchange","MainCylinder","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(MainCylinder.Outputs.IPosPOWord10,MainCylinder:O.Data[9])","50"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(ScaleBelt.Inputs.DriveStatusWord.OutputEnabled)","0"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(ScaleBelt.Inputs.DriveStatusWord.InverterReady)","1"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(ScaleBelt.Inputs.DriveStatusWord.PODataEnabled)","2"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(ScaleBelt.Inputs.DriveStatusWord.CurrentRampGenerator)","3"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(ScaleBelt.Inputs.DriveStatusWord.CurrentParameterSet)","4"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(ScaleBelt.Inputs.DriveStatusWord.FaultWarningPending)","5"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(ScaleBelt.Inputs.DriveStatusWord.CWLimitSwitchActive)","6"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(ScaleBelt.Inputs.DriveStatusWord.CCWLimitSwitchActive)","7"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(ScaleBelt.Inputs.DriveStatusWord.StatusSINT.0)","8"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(ScaleBelt.Inputs.DriveStatusWord.StatusSINT.1)","9"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(ScaleBelt.Inputs.DriveStatusWord.StatusSINT.2)","10"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(ScaleBelt.Inputs.DriveStatusWord.StatusSINT.3)","11"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(ScaleBelt.Inputs.DriveStatusWord.StatusSINT.4)","12"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(ScaleBelt.Inputs.DriveStatusWord.StatusSINT.5)","13"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(ScaleBelt.Inputs.DriveStatusWord.StatusSINT.6)","14"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(ScaleBelt.Inputs.DriveStatusWord.StatusSINT.7)","15"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NWhen bit 5 is set, the data in the second half of the status word$Nis the fault.  If bit 5 is not set, the byte is the drive status.$NThis byte is used as a pointer in a list of statuses to display the condition of the drive.$NCheck against limits to prevent array error.$N****","COP(SEWFaults[0],ScaleBelt.Status.FaultString,1)","16"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,ScaleBelt.Inputs.ActualSpeed)","17"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,ScaleBelt.Inputs.OutputCurrent)","18"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,ScaleBelt.Inputs.IPosPIWord4)","19"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,ScaleBelt.Inputs.IPosPIWord5)","20"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,ScaleBelt.Inputs.IPosPIWord6)","21"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,ScaleBelt.Inputs.IPosPIWord7)","22"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,ScaleBelt.Inputs.IPosPIWord8)","23"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,ScaleBelt.Inputs.IPosPIWord9)","24"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,ScaleBelt.Inputs.IPosPIWord10)","25"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(ScaleBelt:O.Data[0].0)","26"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(ScaleBelt:O.Data[0].1)","27"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(ScaleBelt:O.Data[0].2)","28"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(ScaleBelt:O.Data[0].3)","29"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(ScaleBelt:O.Data[0].4)","30"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(ScaleBelt:O.Data[0].5)","31"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(ScaleBelt:O.Data[0].6)","32"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(ScaleBelt:O.Data[0].7)","33"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(ScaleBelt:O.Data[0].8)","34"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(ScaleBelt:O.Data[0].9)","35"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(ScaleBelt:O.Data[0].10)","36"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(ScaleBelt:O.Data[0].11)","37"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(ScaleBelt:O.Data[0].12)","38"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(ScaleBelt:O.Data[0].13)","39"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(ScaleBelt:O.Data[0].14)","40"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(ScaleBelt:O.Data[0].15)","41"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(ScaleBelt.Outputs.SetSpeed,ScaleBelt:O.Data[1])","42"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(ScaleBelt.Outputs.NoFunction,ScaleBelt:O.Data[2])","43"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(ScaleBelt.Outputs.IPosPOWord4,ScaleBelt:O.Data[3])","44"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(ScaleBelt.Outputs.IPosPOWord5,ScaleBelt:O.Data[4])","45"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(ScaleBelt.Outputs.IPosPOWord6,ScaleBelt:O.Data[5])","46"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(ScaleBelt.Outputs.IPosPOWord7,ScaleBelt:O.Data[6])","47"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(ScaleBelt.Outputs.IPosPOWord8,ScaleBelt:O.Data[7])","48"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(ScaleBelt.Outputs.IPosPOWord9,ScaleBelt:O.Data[8])","49"
RCOMMENT,"DriveDataExchange","ScaleBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(ScaleBelt.Outputs.IPosPOWord10,ScaleBelt:O.Data[9])","50"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopDoffer.Inputs.DriveStatusWord.OutputEnabled)","0"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopDoffer.Inputs.DriveStatusWord.InverterReady)","1"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopDoffer.Inputs.DriveStatusWord.PODataEnabled)","2"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopDoffer.Inputs.DriveStatusWord.CurrentRampGenerator)","3"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopDoffer.Inputs.DriveStatusWord.CurrentParameterSet)","4"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopDoffer.Inputs.DriveStatusWord.FaultWarningPending)","5"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopDoffer.Inputs.DriveStatusWord.CWLimitSwitchActive)","6"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopDoffer.Inputs.DriveStatusWord.CCWLimitSwitchActive)","7"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopDoffer.Inputs.DriveStatusWord.StatusSINT.0)","8"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopDoffer.Inputs.DriveStatusWord.StatusSINT.1)","9"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopDoffer.Inputs.DriveStatusWord.StatusSINT.2)","10"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopDoffer.Inputs.DriveStatusWord.StatusSINT.3)","11"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopDoffer.Inputs.DriveStatusWord.StatusSINT.4)","12"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopDoffer.Inputs.DriveStatusWord.StatusSINT.5)","13"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopDoffer.Inputs.DriveStatusWord.StatusSINT.6)","14"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopDoffer.Inputs.DriveStatusWord.StatusSINT.7)","15"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NWhen bit 5 is set, the data in the second half of the status word$Nis the fault.  If bit 5 is not set, the byte is the drive status.$NThis byte is used as a pointer in a list of statuses to display the condition of the drive.$NCheck against limits to prevent array error.$N****","COP(SEWFaults[0],TopDoffer.Status.FaultString,1)","16"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopDoffer.Inputs.ActualSpeed)","17"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopDoffer.Inputs.OutputCurrent)","18"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopDoffer.Inputs.IPosPIWord4)","19"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopDoffer.Inputs.IPosPIWord5)","20"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopDoffer.Inputs.IPosPIWord6)","21"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopDoffer.Inputs.IPosPIWord7)","22"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopDoffer.Inputs.IPosPIWord8)","23"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopDoffer.Inputs.IPosPIWord9)","24"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopDoffer.Inputs.IPosPIWord10)","25"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopDoffer:O.Data[0].0)","26"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopDoffer:O.Data[0].1)","27"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopDoffer:O.Data[0].2)","28"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopDoffer:O.Data[0].3)","29"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopDoffer:O.Data[0].4)","30"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopDoffer:O.Data[0].5)","31"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopDoffer:O.Data[0].6)","32"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopDoffer:O.Data[0].7)","33"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopDoffer:O.Data[0].8)","34"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopDoffer:O.Data[0].9)","35"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopDoffer:O.Data[0].10)","36"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopDoffer:O.Data[0].11)","37"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopDoffer:O.Data[0].12)","38"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopDoffer:O.Data[0].13)","39"
