remark,"CSV-Import-Export"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopDoffer:O.Data[0].14)","40"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopDoffer:O.Data[0].15)","41"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopDoffer.Outputs.SetSpeed,TopDoffer:O.Data[1])","42"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopDoffer.Outputs.NoFunction,TopDoffer:O.Data[2])","43"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopDoffer.Outputs.IPosPOWord4,TopDoffer:O.Data[3])","44"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopDoffer.Outputs.IPosPOWord5,TopDoffer:O.Data[4])","45"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopDoffer.Outputs.IPosPOWord6,TopDoffer:O.Data[5])","46"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopDoffer.Outputs.IPosPOWord7,TopDoffer:O.Data[6])","47"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopDoffer.Outputs.IPosPOWord8,TopDoffer:O.Data[7])","48"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopDoffer.Outputs.IPosPOWord9,TopDoffer:O.Data[8])","49"
RCOMMENT,"DriveDataExchange","TopDoffer","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopDoffer.Outputs.IPosPOWord10,TopDoffer:O.Data[9])","50"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopScrambler.Inputs.DriveStatusWord.OutputEnabled)","0"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopScrambler.Inputs.DriveStatusWord.InverterReady)","1"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopScrambler.Inputs.DriveStatusWord.PODataEnabled)","2"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopScrambler.Inputs.DriveStatusWord.CurrentRampGenerator)","3"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopScrambler.Inputs.DriveStatusWord.CurrentParameterSet)","4"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopScrambler.Inputs.DriveStatusWord.FaultWarningPending)","5"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopScrambler.Inputs.DriveStatusWord.CWLimitSwitchActive)","6"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopScrambler.Inputs.DriveStatusWord.CCWLimitSwitchActive)","7"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopScrambler.Inputs.DriveStatusWord.StatusSINT.0)","8"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopScrambler.Inputs.DriveStatusWord.StatusSINT.1)","9"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopScrambler.Inputs.DriveStatusWord.StatusSINT.2)","10"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopScrambler.Inputs.DriveStatusWord.StatusSINT.3)","11"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopScrambler.Inputs.DriveStatusWord.StatusSINT.4)","12"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopScrambler.Inputs.DriveStatusWord.StatusSINT.5)","13"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopScrambler.Inputs.DriveStatusWord.StatusSINT.6)","14"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopScrambler.Inputs.DriveStatusWord.StatusSINT.7)","15"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NWhen bit 5 is set, the data in the second half of the status word$Nis the fault.  If bit 5 is not set, the byte is the drive status.$NThis byte is used as a pointer in a list of statuses to display the condition of the drive.$NCheck against limits to prevent array error.$N****","COP(SEWFaults[0],TopScrambler.Status.FaultString,1)","16"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopScrambler.Inputs.ActualSpeed)","17"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopScrambler.Inputs.OutputCurrent)","18"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopScrambler.Inputs.IPosPIWord4)","19"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopScrambler.Inputs.IPosPIWord5)","20"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopScrambler.Inputs.IPosPIWord6)","21"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopScrambler.Inputs.IPosPIWord7)","22"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopScrambler.Inputs.IPosPIWord8)","23"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopScrambler.Inputs.IPosPIWord9)","24"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopScrambler.Inputs.IPosPIWord10)","25"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopScrambler:O.Data[0].0)","26"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopScrambler:O.Data[0].1)","27"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopScrambler:O.Data[0].2)","28"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopScrambler:O.Data[0].3)","29"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopScrambler:O.Data[0].4)","30"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopScrambler:O.Data[0].5)","31"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopScrambler:O.Data[0].6)","32"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopScrambler:O.Data[0].7)","33"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopScrambler:O.Data[0].8)","34"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopScrambler:O.Data[0].9)","35"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopScrambler:O.Data[0].10)","36"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopScrambler:O.Data[0].11)","37"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopScrambler:O.Data[0].12)","38"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopScrambler:O.Data[0].13)","39"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopScrambler:O.Data[0].14)","40"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopScrambler:O.Data[0].15)","41"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopScrambler.Outputs.SetSpeed,TopScrambler:O.Data[1])","42"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopScrambler.Outputs.NoFunction,TopScrambler:O.Data[2])","43"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopScrambler.Outputs.IPosPOWord4,TopScrambler:O.Data[3])","44"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopScrambler.Outputs.IPosPOWord5,TopScrambler:O.Data[4])","45"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopScrambler.Outputs.IPosPOWord6,TopScrambler:O.Data[5])","46"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopScrambler.Outputs.IPosPOWord7,TopScrambler:O.Data[6])","47"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopScrambler.Outputs.IPosPOWord8,TopScrambler:O.Data[7])","48"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopScrambler.Outputs.IPosPOWord9,TopScrambler:O.Data[8])","49"
RCOMMENT,"DriveDataExchange","TopScrambler","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopScrambler.Outputs.IPosPOWord10,TopScrambler:O.Data[9])","50"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTakeoff.Inputs.DriveStatusWord.OutputEnabled)","0"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTakeoff.Inputs.DriveStatusWord.InverterReady)","1"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTakeoff.Inputs.DriveStatusWord.PODataEnabled)","2"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTakeoff.Inputs.DriveStatusWord.CurrentRampGenerator)","3"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTakeoff.Inputs.DriveStatusWord.CurrentParameterSet)","4"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTakeoff.Inputs.DriveStatusWord.FaultWarningPending)","5"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTakeoff.Inputs.DriveStatusWord.CWLimitSwitchActive)","6"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTakeoff.Inputs.DriveStatusWord.CCWLimitSwitchActive)","7"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTakeoff.Inputs.DriveStatusWord.StatusSINT.0)","8"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTakeoff.Inputs.DriveStatusWord.StatusSINT.1)","9"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTakeoff.Inputs.DriveStatusWord.StatusSINT.2)","10"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTakeoff.Inputs.DriveStatusWord.StatusSINT.3)","11"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTakeoff.Inputs.DriveStatusWord.StatusSINT.4)","12"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTakeoff.Inputs.DriveStatusWord.StatusSINT.5)","13"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTakeoff.Inputs.DriveStatusWord.StatusSINT.6)","14"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTakeoff.Inputs.DriveStatusWord.StatusSINT.7)","15"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NWhen bit 5 is set, the data in the second half of the status word$Nis the fault.  If bit 5 is not set, the byte is the drive status.$NThis byte is used as a pointer in a list of statuses to display the condition of the drive.$NCheck against limits to prevent array error.$N****","COP(SEWFaults[0],TopTakeoff.Status.FaultString,1)","16"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopTakeoff.Inputs.ActualSpeed)","17"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopTakeoff.Inputs.OutputCurrent)","18"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopTakeoff.Inputs.IPosPIWord4)","19"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopTakeoff.Inputs.IPosPIWord5)","20"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopTakeoff.Inputs.IPosPIWord6)","21"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopTakeoff.Inputs.IPosPIWord7)","22"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopTakeoff.Inputs.IPosPIWord8)","23"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopTakeoff.Inputs.IPosPIWord9)","24"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopTakeoff.Inputs.IPosPIWord10)","25"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTakeoff:O.Data[0].0)","26"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTakeoff:O.Data[0].1)","27"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTakeoff:O.Data[0].2)","28"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTakeoff:O.Data[0].3)","29"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTakeoff:O.Data[0].4)","30"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTakeoff:O.Data[0].5)","31"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTakeoff:O.Data[0].6)","32"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTakeoff:O.Data[0].7)","33"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTakeoff:O.Data[0].8)","34"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTakeoff:O.Data[0].9)","35"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTakeoff:O.Data[0].10)","36"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTakeoff:O.Data[0].11)","37"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTakeoff:O.Data[0].12)","38"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTakeoff:O.Data[0].13)","39"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTakeoff:O.Data[0].14)","40"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTakeoff:O.Data[0].15)","41"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopTakeoff.Outputs.SetSpeed,TopTakeoff:O.Data[1])","42"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopTakeoff.Outputs.NoFunction,TopTakeoff:O.Data[2])","43"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopTakeoff.Outputs.IPosPOWord4,TopTakeoff:O.Data[3])","44"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopTakeoff.Outputs.IPosPOWord5,TopTakeoff:O.Data[4])","45"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopTakeoff.Outputs.IPosPOWord6,TopTakeoff:O.Data[5])","46"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopTakeoff.Outputs.IPosPOWord7,TopTakeoff:O.Data[6])","47"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopTakeoff.Outputs.IPosPOWord8,TopTakeoff:O.Data[7])","48"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopTakeoff.Outputs.IPosPOWord9,TopTakeoff:O.Data[8])","49"
RCOMMENT,"DriveDataExchange","TopTakeoff","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopTakeoff.Outputs.IPosPOWord10,TopTakeoff:O.Data[9])","50"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTOFBelt.Inputs.DriveStatusWord.OutputEnabled)","0"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTOFBelt.Inputs.DriveStatusWord.InverterReady)","1"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTOFBelt.Inputs.DriveStatusWord.PODataEnabled)","2"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTOFBelt.Inputs.DriveStatusWord.CurrentRampGenerator)","3"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTOFBelt.Inputs.DriveStatusWord.CurrentParameterSet)","4"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTOFBelt.Inputs.DriveStatusWord.FaultWarningPending)","5"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTOFBelt.Inputs.DriveStatusWord.CWLimitSwitchActive)","6"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTOFBelt.Inputs.DriveStatusWord.CCWLimitSwitchActive)","7"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTOFBelt.Inputs.DriveStatusWord.StatusSINT.0)","8"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTOFBelt.Inputs.DriveStatusWord.StatusSINT.1)","9"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTOFBelt.Inputs.DriveStatusWord.StatusSINT.2)","10"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTOFBelt.Inputs.DriveStatusWord.StatusSINT.3)","11"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTOFBelt.Inputs.DriveStatusWord.StatusSINT.4)","12"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTOFBelt.Inputs.DriveStatusWord.StatusSINT.5)","13"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTOFBelt.Inputs.DriveStatusWord.StatusSINT.6)","14"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTOFBelt.Inputs.DriveStatusWord.StatusSINT.7)","15"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NWhen bit 5 is set, the data in the second half of the status word$Nis the fault.  If bit 5 is not set, the byte is the drive status.$NThis byte is used as a pointer in a list of statuses to display the condition of the drive.$NCheck against limits to prevent array error.$N****","COP(SEWFaults[0],TopTOFBelt.Status.FaultString,1)","16"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopTOFBelt.Inputs.ActualSpeed)","17"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopTOFBelt.Inputs.OutputCurrent)","18"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopTOFBelt.Inputs.IPosPIWord4)","19"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopTOFBelt.Inputs.IPosPIWord5)","20"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopTOFBelt.Inputs.IPosPIWord6)","21"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopTOFBelt.Inputs.IPosPIWord7)","22"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopTOFBelt.Inputs.IPosPIWord8)","23"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopTOFBelt.Inputs.IPosPIWord9)","24"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TopTOFBelt.Inputs.IPosPIWord10)","25"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTOFBelt:O.Data[0].0)","26"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTOFBelt:O.Data[0].1)","27"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTOFBelt:O.Data[0].2)","28"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTOFBelt:O.Data[0].3)","29"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTOFBelt:O.Data[0].4)","30"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTOFBelt:O.Data[0].5)","31"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTOFBelt:O.Data[0].6)","32"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTOFBelt:O.Data[0].7)","33"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTOFBelt:O.Data[0].8)","34"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTOFBelt:O.Data[0].9)","35"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTOFBelt:O.Data[0].10)","36"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTOFBelt:O.Data[0].11)","37"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTOFBelt:O.Data[0].12)","38"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTOFBelt:O.Data[0].13)","39"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTOFBelt:O.Data[0].14)","40"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TopTOFBelt:O.Data[0].15)","41"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopTOFBelt.Outputs.SetSpeed,TopTOFBelt:O.Data[1])","42"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopTOFBelt.Outputs.NoFunction,TopTOFBelt:O.Data[2])","43"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopTOFBelt.Outputs.IPosPOWord4,TopTOFBelt:O.Data[3])","44"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopTOFBelt.Outputs.IPosPOWord5,TopTOFBelt:O.Data[4])","45"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopTOFBelt.Outputs.IPosPOWord6,TopTOFBelt:O.Data[5])","46"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopTOFBelt.Outputs.IPosPOWord7,TopTOFBelt:O.Data[6])","47"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopTOFBelt.Outputs.IPosPOWord8,TopTOFBelt:O.Data[7])","48"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopTOFBelt.Outputs.IPosPOWord9,TopTOFBelt:O.Data[8])","49"
RCOMMENT,"DriveDataExchange","TopTOFBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TopTOFBelt.Outputs.IPosPOWord10,TopTOFBelt:O.Data[9])","50"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TransportBelt.Inputs.DriveStatusWord.OutputEnabled)","0"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TransportBelt.Inputs.DriveStatusWord.InverterReady)","1"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TransportBelt.Inputs.DriveStatusWord.PODataEnabled)","2"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TransportBelt.Inputs.DriveStatusWord.CurrentRampGenerator)","3"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TransportBelt.Inputs.DriveStatusWord.CurrentParameterSet)","4"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TransportBelt.Inputs.DriveStatusWord.FaultWarningPending)","5"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TransportBelt.Inputs.DriveStatusWord.CWLimitSwitchActive)","6"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TransportBelt.Inputs.DriveStatusWord.CCWLimitSwitchActive)","7"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TransportBelt.Inputs.DriveStatusWord.StatusSINT.0)","8"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TransportBelt.Inputs.DriveStatusWord.StatusSINT.1)","9"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TransportBelt.Inputs.DriveStatusWord.StatusSINT.2)","10"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TransportBelt.Inputs.DriveStatusWord.StatusSINT.3)","11"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TransportBelt.Inputs.DriveStatusWord.StatusSINT.4)","12"
