remark,"CSV-Import-Export"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TransportBelt.Inputs.DriveStatusWord.StatusSINT.5)","13"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TransportBelt.Inputs.DriveStatusWord.StatusSINT.6)","14"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(TransportBelt.Inputs.DriveStatusWord.StatusSINT.7)","15"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NWhen bit 5 is set, the data in the second half of the status word$Nis the fault.  If bit 5 is not set, the byte is the drive status.$NThis byte is used as a pointer in a list of statuses to display the condition of the drive.$NCheck against limits to prevent array error.$N****","COP(SEWFaults[0],TransportBelt.Status.FaultString,1)","16"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TransportBelt.Inputs.ActualSpeed)","17"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TransportBelt.Inputs.OutputCurrent)","18"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TransportBelt.Inputs.IPosPIWord4)","19"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TransportBelt.Inputs.IPosPIWord5)","20"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TransportBelt.Inputs.IPosPIWord6)","21"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TransportBelt.Inputs.IPosPIWord7)","22"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TransportBelt.Inputs.IPosPIWord8)","23"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TransportBelt.Inputs.IPosPIWord9)","24"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,TransportBelt.Inputs.IPosPIWord10)","25"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TransportBelt:O.Data[0].0)","26"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TransportBelt:O.Data[0].1)","27"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TransportBelt:O.Data[0].2)","28"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TransportBelt:O.Data[0].3)","29"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TransportBelt:O.Data[0].4)","30"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TransportBelt:O.Data[0].5)","31"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TransportBelt:O.Data[0].6)","32"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TransportBelt:O.Data[0].7)","33"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TransportBelt:O.Data[0].8)","34"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TransportBelt:O.Data[0].9)","35"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TransportBelt:O.Data[0].10)","36"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TransportBelt:O.Data[0].11)","37"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TransportBelt:O.Data[0].12)","38"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TransportBelt:O.Data[0].13)","39"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TransportBelt:O.Data[0].14)","40"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(TransportBelt:O.Data[0].15)","41"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TransportBelt.Outputs.SetSpeed,TransportBelt:O.Data[1])","42"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TransportBelt.Outputs.NoFunction,TransportBelt:O.Data[2])","43"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TransportBelt.Outputs.IPosPOWord4,TransportBelt:O.Data[3])","44"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TransportBelt.Outputs.IPosPOWord5,TransportBelt:O.Data[4])","45"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TransportBelt.Outputs.IPosPOWord6,TransportBelt:O.Data[5])","46"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TransportBelt.Outputs.IPosPOWord7,TransportBelt:O.Data[6])","47"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TransportBelt.Outputs.IPosPOWord8,TransportBelt:O.Data[7])","48"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TransportBelt.Outputs.IPosPOWord9,TransportBelt:O.Data[8])","49"
RCOMMENT,"DriveDataExchange","TransportBelt","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(TransportBelt.Outputs.IPosPOWord10,TransportBelt:O.Data[9])","50"
RCOMMENT,"DriveDataExchange","Worker","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(Worker.Inputs.DriveStatusWord.OutputEnabled)","0"
RCOMMENT,"DriveDataExchange","Worker","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(Worker.Inputs.DriveStatusWord.InverterReady)","1"
RCOMMENT,"DriveDataExchange","Worker","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(Worker.Inputs.DriveStatusWord.PODataEnabled)","2"
RCOMMENT,"DriveDataExchange","Worker","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(Worker.Inputs.DriveStatusWord.CurrentRampGenerator)","3"
RCOMMENT,"DriveDataExchange","Worker","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(Worker.Inputs.DriveStatusWord.CurrentParameterSet)","4"
RCOMMENT,"DriveDataExchange","Worker","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(Worker.Inputs.DriveStatusWord.FaultWarningPending)","5"
RCOMMENT,"DriveDataExchange","Worker","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(Worker.Inputs.DriveStatusWord.CWLimitSwitchActive)","6"
RCOMMENT,"DriveDataExchange","Worker","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(Worker.Inputs.DriveStatusWord.CCWLimitSwitchActive)","7"
RCOMMENT,"DriveDataExchange","Worker","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(Worker.Inputs.DriveStatusWord.StatusSINT.0)","8"
RCOMMENT,"DriveDataExchange","Worker","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(Worker.Inputs.DriveStatusWord.StatusSINT.1)","9"
RCOMMENT,"DriveDataExchange","Worker","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(Worker.Inputs.DriveStatusWord.StatusSINT.2)","10"
RCOMMENT,"DriveDataExchange","Worker","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(Worker.Inputs.DriveStatusWord.StatusSINT.3)","11"
RCOMMENT,"DriveDataExchange","Worker","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(Worker.Inputs.DriveStatusWord.StatusSINT.4)","12"
RCOMMENT,"DriveDataExchange","Worker","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(Worker.Inputs.DriveStatusWord.StatusSINT.5)","13"
RCOMMENT,"DriveDataExchange","Worker","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(Worker.Inputs.DriveStatusWord.StatusSINT.6)","14"
RCOMMENT,"DriveDataExchange","Worker","****$NThe bit read from the drive is moved into a bit of the status word.  This status word is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","OTE(Worker.Inputs.DriveStatusWord.StatusSINT.7)","15"
RCOMMENT,"DriveDataExchange","Worker","****$NWhen bit 5 is set, the data in the second half of the status word$Nis the fault.  If bit 5 is not set, the byte is the drive status.$NThis byte is used as a pointer in a list of statuses to display the condition of the drive.$NCheck against limits to prevent array error.$N****","COP(SEWFaults[0],Worker.Status.FaultString,1)","16"
RCOMMENT,"DriveDataExchange","Worker","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,Worker.Inputs.ActualSpeed)","17"
RCOMMENT,"DriveDataExchange","Worker","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,Worker.Inputs.OutputCurrent)","18"
RCOMMENT,"DriveDataExchange","Worker","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,Worker.Inputs.IPosPIWord4)","19"
RCOMMENT,"DriveDataExchange","Worker","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,Worker.Inputs.IPosPIWord5)","20"
RCOMMENT,"DriveDataExchange","Worker","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,Worker.Inputs.IPosPIWord6)","21"
RCOMMENT,"DriveDataExchange","Worker","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,Worker.Inputs.IPosPIWord7)","22"
RCOMMENT,"DriveDataExchange","Worker","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,Worker.Inputs.IPosPIWord8)","23"
RCOMMENT,"DriveDataExchange","Worker","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,Worker.Inputs.IPosPIWord9)","24"
RCOMMENT,"DriveDataExchange","Worker","****$NThe register read from the drive is moved into a register of the $Qinputs$Q data type.  This data type  is structured$Nto mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(0,Worker.Inputs.IPosPIWord10)","25"
RCOMMENT,"DriveDataExchange","Worker","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(Worker:O.Data[0].0)","26"
RCOMMENT,"DriveDataExchange","Worker","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(Worker:O.Data[0].1)","27"
RCOMMENT,"DriveDataExchange","Worker","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(Worker:O.Data[0].2)","28"
RCOMMENT,"DriveDataExchange","Worker","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(Worker:O.Data[0].3)","29"
RCOMMENT,"DriveDataExchange","Worker","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(Worker:O.Data[0].4)","30"
RCOMMENT,"DriveDataExchange","Worker","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(Worker:O.Data[0].5)","31"
RCOMMENT,"DriveDataExchange","Worker","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(Worker:O.Data[0].6)","32"
RCOMMENT,"DriveDataExchange","Worker","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(Worker:O.Data[0].7)","33"
RCOMMENT,"DriveDataExchange","Worker","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(Worker:O.Data[0].8)","34"
RCOMMENT,"DriveDataExchange","Worker","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(Worker:O.Data[0].9)","35"
RCOMMENT,"DriveDataExchange","Worker","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(Worker:O.Data[0].10)","36"
RCOMMENT,"DriveDataExchange","Worker","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(Worker:O.Data[0].11)","37"
RCOMMENT,"DriveDataExchange","Worker","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(Worker:O.Data[0].12)","38"
RCOMMENT,"DriveDataExchange","Worker","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(Worker:O.Data[0].13)","39"
RCOMMENT,"DriveDataExchange","Worker","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(Worker:O.Data[0].14)","40"
RCOMMENT,"DriveDataExchange","Worker","****$NThe bits used in the program are sent to the drive here.  This control word$Nis set up to mirror the control word for Instance for the SEW DFE33B Ethernet card.$N****","OTE(Worker:O.Data[0].15)","41"
RCOMMENT,"DriveDataExchange","Worker","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(Worker.Outputs.SetSpeed,Worker:O.Data[1])","42"
RCOMMENT,"DriveDataExchange","Worker","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(Worker.Outputs.NoFunction,Worker:O.Data[2])","43"
RCOMMENT,"DriveDataExchange","Worker","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(Worker.Outputs.IPosPOWord4,Worker:O.Data[3])","44"
RCOMMENT,"DriveDataExchange","Worker","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(Worker.Outputs.IPosPOWord5,Worker:O.Data[4])","45"
RCOMMENT,"DriveDataExchange","Worker","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(Worker.Outputs.IPosPOWord6,Worker:O.Data[5])","46"
RCOMMENT,"DriveDataExchange","Worker","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(Worker.Outputs.IPosPOWord7,Worker:O.Data[6])","47"
RCOMMENT,"DriveDataExchange","Worker","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(Worker.Outputs.IPosPOWord8,Worker:O.Data[7])","48"
RCOMMENT,"DriveDataExchange","Worker","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(Worker.Outputs.IPosPOWord9,Worker:O.Data[8])","49"
RCOMMENT,"DriveDataExchange","Worker","****$NThe registers used in the program are sent to the drive here.  These values$Nare set up to mirror the Instance for the SEW DFE33B Ethernet card.$N****","MOV(Worker.Outputs.IPosPOWord10,Worker:O.Data[9])","50"
TYPE,SCOPE,ROUTINE,COMMENT,OWNING_ELEMENT,LOCATION
RCOMMENT,"FS51","FOFeedroll","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(FOFeedroll.Internal.Permissive)","0"
RCOMMENT,"FS51","FOFeedroll","****$NJog Command$N****","OTE(FOFeedroll.Internal.IntermediateJog)","1"
RCOMMENT,"FS51","FOFeedroll","****$NHold in the reverse command until the drive returns to stopped state.$N****","OTE(FOFeedroll.Internal.DriveReverse)","2"
RCOMMENT,"FS51","FOFeedroll","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(FOFeedroll.Internal.MaintModeRun)","3"
RCOMMENT,"FS51","FOFeedroll","****$NAutomatic control.  The TON is dalay for start while the TOF is $Nthe delay for stop.$N****","OTE(FOFeedroll.Internal.AutoModeRun)","4"
RCOMMENT,"FS51","FOFeedroll","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(FOFeedroll.Internal.ReleaseRamp)","5"
RCOMMENT,"FS51","FOFeedroll","****$NThe commanded speed is calculated based on speed setpoint$Nmultiplied by the line speed (in percent).  If the drive has not been started (ramp release),$Na zero is moved to the ramp.  When the drive is started (ramp release) the calculated$Nspeed is sent to the ramp.  The accel and decel times are based on the line speed accel and decel.$NThese should always be less so than the line speed$'s so the drives will follow the line ramp.$N****","MOV(FOFeedroll.Internal.DecelTime,FOFeedroll.Internal.DecelTime)","6"
RCOMMENT,"FS51","FOFeedroll","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","MOV(FOFeedroll.Internal.SpeedReference.ScaledOutput,FOFeedroll:O.FreqCommand)","7"
RCOMMENT,"FS51","FOFeedroll","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(FOFeedroll:O.Start)","8"
RCOMMENT,"FS51","FOFeedroll","****$NIf the drive is not being told to start, it should$Nbe being told to stop.$N****","OTE(FOFeedroll:O.Stop)","9"
RCOMMENT,"FS51","FOFeedroll","****$NTo Reverse the drive, send the reverse bit along with the start bit.  Seal$Nit in until the drive stops.$N****","OTE(FOFeedroll:O.Reverse)","10"
RCOMMENT,"FS51","FOFeedroll","****$NIf not reverse, then forward.$N****","OTE(FOFeedroll:O.Forward)","11"
RCOMMENT,"FS51","FOFeedroll","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(FOFeedroll.Internal.ActualSpeedScaler.ScaledOutput,FOFeedroll.Status.ActualSpeed)","12"
RCOMMENT,"FS51","FOFeedroll","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(FOFeedroll.Internal.LoadScaler.ScaledOutput,FOFeedroll.Status.MotorLoad)","13"
RCOMMENT,"FS51","FOFeedroll","****$NDrive Running Status$N****","OTE(FOFeedroll.Status.Running)","14"
RCOMMENT,"FS51","FOFeedroll","****$NJogging Forward Status$N****","OTE(FOFeedroll.Status.JoggingFwd)","15"
RCOMMENT,"FS51","FOFeedroll","****$NJogging Reverse Status$N****","OTE(FOFeedroll.Status.JoggingRev)","16"
RCOMMENT,"FS51","FOFeedroll","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(FOFeedroll.Status.FailedToStart)","17"
RCOMMENT,"FS51","FOFeedroll","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(FOFeedroll.Status.FailedToStop)","18"
RCOMMENT,"FS51","FOFeedroll","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(FOFeedroll.Status.Faulted)","19"
RCOMMENT,"FS51","FOFeedroll","****$NUnlatch the Drive Faulted Status$N****","OTU(FOFeedroll.Status.FailedToStop)","20"
RCOMMENT,"FS51","FOOutfeedFan","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(FOOutfeedFan.Internal.Permissive)","0"
RCOMMENT,"FS51","FOOutfeedFan","****$NJog Command$N****","OTE(FOOutfeedFan.Internal.IntermediateJog)","1"
RCOMMENT,"FS51","FOOutfeedFan","****$NHold in the reverse command until the drive returns to stopped state.$N****","OTE(FOOutfeedFan.Internal.DriveReverse)","2"
RCOMMENT,"FS51","FOOutfeedFan","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(FOOutfeedFan.Internal.MaintModeRun)","3"
RCOMMENT,"FS51","FOOutfeedFan","****$NAutomatic control.  The TON is dalay for start while the TOF is $Nthe delay for stop.$N****","OTE(FOOutfeedFan.Internal.AutoModeRun)","4"
RCOMMENT,"FS51","FOOutfeedFan","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(FOOutfeedFan.Internal.ReleaseRamp)","5"
RCOMMENT,"FS51","FOOutfeedFan","****$NThe commanded speed is calculated based on speed setpoint$Nmultiplied by the line speed (in percent).  If the drive has not been started (ramp release),$Na zero is moved to the ramp.  When the drive is started (ramp release) the calculated$Nspeed is sent to the ramp.  The accel and decel times are based on the line speed accel and decel.$NThese should always be less so than the line speed$'s so the drives will follow the line ramp.$N****","MOV(FOOutfeedFan.Internal.DecelTime,FOOutfeedFan.Internal.DecelTime)","6"
RCOMMENT,"FS51","FOOutfeedFan","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","MOV(FOOutfeedFan.Internal.SpeedReference.ScaledOutput,FOOutfeedFan:O.FreqCommand)","7"
RCOMMENT,"FS51","FOOutfeedFan","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(FOOutfeedFan:O.Start)","8"
RCOMMENT,"FS51","FOOutfeedFan","****$NIf the drive is not being told to start, it should$Nbe being told to stop.$N****","OTE(FOOutfeedFan:O.Stop)","9"
RCOMMENT,"FS51","FOOutfeedFan","****$NTo Reverse the drive, send the reverse bit along with the start bit.  Seal$Nit in until the drive stops.$N****","OTE(FOOutfeedFan:O.Reverse)","10"
RCOMMENT,"FS51","FOOutfeedFan","****$NIf not reverse, then forward.$N****","OTE(FOOutfeedFan:O.Forward)","11"
RCOMMENT,"FS51","FOOutfeedFan","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(FOOutfeedFan.Internal.ActualSpeedScaler.ScaledOutput,FOOutfeedFan.Status.ActualSpeed)","12"
RCOMMENT,"FS51","FOOutfeedFan","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(FOOutfeedFan.Internal.LoadScaler.ScaledOutput,FOOutfeedFan.Status.MotorLoad)","13"
RCOMMENT,"FS51","FOOutfeedFan","****$NDrive Running Status$N****","OTE(FOOutfeedFan.Status.Running)","14"
RCOMMENT,"FS51","FOOutfeedFan","****$NJogging Forward Status$N****","OTE(FOOutfeedFan.Status.JoggingFwd)","15"
RCOMMENT,"FS51","FOOutfeedFan","****$NJogging Reverse Status$N****","OTE(FOOutfeedFan.Status.JoggingRev)","16"
RCOMMENT,"FS51","FOOutfeedFan","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(FOOutfeedFan.Status.FailedToStart)","17"
RCOMMENT,"FS51","FOOutfeedFan","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(FOOutfeedFan.Status.FailedToStop)","18"
RCOMMENT,"FS51","FOOutfeedFan","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(FOOutfeedFan.Status.Faulted)","19"
RCOMMENT,"FS51","FOOutfeedFan","****$NUnlatch the Drive Faulted Status$N****","OTU(FOOutfeedFan.Status.FailedToStop)","20"
RCOMMENT,"FS51","FS51Beater","****$NPermissive to operate the motor.$N****","OTE(FS51Beater.Internal.Permissive)","0"
RCOMMENT,"FS51","FS51Beater","****$NManual Run Control$N****","OTE(FS51Beater.Internal.IntermediateRunForward)","1"
RCOMMENT,"FS51","FS51Beater","****$NManual Jog Control$N****","OTE(FS51Beater.Internal.IntermediateJogForward)","2"
RCOMMENT,"FS51","FS51Beater","****$NAutomatic Run Control with Start and Stop Delays.$N****","TOF(FS51Beater.Internal.AutoOffDelayTimer,?,?)","3"
RCOMMENT,"FS51","FS51Beater","****$NMotor Starter Control$N****","OTE(FS51BeaterCont)","4"
RCOMMENT,"FS51","FS51Beater","****$NRunning Status$N****","OTE(FS51Beater.Status.RunningForward)","5"
RCOMMENT,"FS51","FS51Beater","****$NIf the motor does not start when commanded, it has failed to run$N****","OTL(FS51Beater.Status.FailedToStart)","6"
RCOMMENT,"FS51","FS51Beater","****$NIf a motor continues to run when the run command has been removed,$Nit has failed to stop.$N****$N","OTL(FS51Beater.Status.FailedToStop)","7"
RCOMMENT,"FS51","FS51Beater","****$NGeneral Faulted Status$N****","OTE(FS51Beater.Status.Faulted)","8"
RCOMMENT,"FS51","FS51Beater","****$NReset Fault Latches$N****","OTU(FS51Beater.Status.FailedToStop)","9"
RCOMMENT,"FS51","FS51Control","****$NThe input is used to trigger two timers for debounce.  The resulting state$Nwill be used in the program.$N****","OTE(FS51System.Internal.PEState)","1"
RCOMMENT,"FS51","FS51Control","****$NCall for Fiber to Blending$N****","OTE(FS51System.Status.CallForFiber)","2"
RCOMMENT,"FS51","FS51Main","****$NCall the other routines in the program.$N****","JSR(FS51Control,0)","0"
RCOMMENT,"FS51","FS51Main","****$NCall the other routines in the program.$N****","JSR(FOFeedroll,0)","1"
RCOMMENT,"FS51","FS51Main","****$NCall the other routines in the program.$N****","JSR(FOOutfeedFan,0)","2"
RCOMMENT,"FS51","FS51Main","****$NCall the other routines in the program.$N****","JSR(FS51Beater,0)","3"
RCOMMENT,"FS51","FS51Main","****$NCall the other routines in the program.$N****","JSR(FS51ReserveSiloFeedroll,0)","4"
RCOMMENT,"FS51","FS51Main","****$NCall the other routines in the program.$N****","JSR(VBOBeater,0)","5"
RCOMMENT,"FS51","FS51ReserveSiloFeedroll","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(FS51ReserveSiloFeedroll.Internal.Permissive)","0"
RCOMMENT,"FS51","FS51ReserveSiloFeedroll","****$NJog Command$N****","OTE(FS51ReserveSiloFeedroll.Internal.IntermediateJog)","1"
RCOMMENT,"FS51","FS51ReserveSiloFeedroll","****$NHold in the reverse command until the drive returns to stopped state.$N****","OTE(FS51ReserveSiloFeedroll.Internal.DriveReverse)","2"
RCOMMENT,"FS51","FS51ReserveSiloFeedroll","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(FS51ReserveSiloFeedroll.Internal.MaintModeRun)","3"
RCOMMENT,"FS51","FS51ReserveSiloFeedroll","****$NAutomatic control.  The TON is dalay for start while the TOF is $Nthe delay for stop.$N****","OTE(FS51ReserveSiloFeedroll.Internal.AutoModeRun)","4"
RCOMMENT,"FS51","FS51ReserveSiloFeedroll","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(FS51ReserveSiloFeedroll.Internal.ReleaseRamp)","5"
RCOMMENT,"FS51","FS51ReserveSiloFeedroll","****$NThe commanded speed is calculated based on speed setpoint$Nmultiplied by the line speed (in percent).  If the drive has not been started (ramp release),$Na zero is moved to the ramp.  When the drive is started (ramp release) the calculated$Nspeed is sent to the ramp.  The accel and decel times are based on the line speed accel and decel.$NThese should always be less so than the line speed$'s so the drives will follow the line ramp.$N****","MOV(FS51ReserveSiloFeedroll.Internal.DecelTime,FS51ReserveSiloFeedroll.Internal.DecelTime)","6"
RCOMMENT,"FS51","FS51ReserveSiloFeedroll","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","MOV(FS51ReserveSiloFeedroll.Internal.SpeedReference.ScaledOutput,FS51ReserveSiloFeedroll:O.FreqCommand)","7"
RCOMMENT,"FS51","FS51ReserveSiloFeedroll","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(FS51ReserveSiloFeedroll:O.Start)","8"
RCOMMENT,"FS51","FS51ReserveSiloFeedroll","****$NIf the drive is not being told to start, it should$Nbe being told to stop.$N****","OTE(FS51ReserveSiloFeedroll:O.Stop)","9"
RCOMMENT,"FS51","FS51ReserveSiloFeedroll","****$NTo Reverse the drive, send the reverse bit along with the start bit.  Seal$Nit in until the drive stops.$N****","OTE(FS51ReserveSiloFeedroll:O.Reverse)","10"
RCOMMENT,"FS51","FS51ReserveSiloFeedroll","****$NIf not reverse, then forward.$N****","OTE(FS51ReserveSiloFeedroll:O.Forward)","11"
RCOMMENT,"FS51","FS51ReserveSiloFeedroll","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(FS51ReserveSiloFeedroll.Internal.ActualSpeedScaler.ScaledOutput,FS51ReserveSiloFeedroll.Status.ActualSpeed)","12"
RCOMMENT,"FS51","FS51ReserveSiloFeedroll","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(FS51ReserveSiloFeedroll.Internal.LoadScaler.ScaledOutput,FS51ReserveSiloFeedroll.Status.MotorLoad)","13"
RCOMMENT,"FS51","FS51ReserveSiloFeedroll","****$NDrive Running Status$N****","OTE(FS51ReserveSiloFeedroll.Status.Running)","14"
RCOMMENT,"FS51","FS51ReserveSiloFeedroll","****$NJogging Forward Status$N****","OTE(FS51ReserveSiloFeedroll.Status.JoggingFwd)","15"
RCOMMENT,"FS51","FS51ReserveSiloFeedroll","****$NJogging Reverse Status$N****","OTE(FS51ReserveSiloFeedroll.Status.JoggingRev)","16"
RCOMMENT,"FS51","FS51ReserveSiloFeedroll","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(FS51ReserveSiloFeedroll.Status.FailedToStart)","17"
RCOMMENT,"FS51","FS51ReserveSiloFeedroll","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(FS51ReserveSiloFeedroll.Status.FailedToStop)","18"
RCOMMENT,"FS51","FS51ReserveSiloFeedroll","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(FS51ReserveSiloFeedroll.Status.Faulted)","19"
RCOMMENT,"FS51","FS51ReserveSiloFeedroll","****$NUnlatch the Drive Faulted Status$N****","OTU(FS51ReserveSiloFeedroll.Status.FailedToStop)","20"
RCOMMENT,"FS51","VBOBeater","****$NPermissive to operate the motor.$N****","OTE(VBOBeater.Internal.Permissive)","0"
RCOMMENT,"FS51","VBOBeater","****$NManual Run Control$N****","OTE(VBOBeater.Internal.IntermediateRunForward)","1"
RCOMMENT,"FS51","VBOBeater","****$NManual Jog Control$N****","OTE(VBOBeater.Internal.IntermediateJogForward)","2"
RCOMMENT,"FS51","VBOBeater","****$NAutomatic Run Control with Start and Stop Delays.$N****","TOF(VBOBeater.Internal.AutoOffDelayTimer,?,?)","3"
RCOMMENT,"FS51","VBOBeater","****$NMotor Starter Control$N****","OTE(VBOBeaterCont)","4"
RCOMMENT,"FS51","VBOBeater","****$NRunning Status$N****","OTE(VBOBeater.Status.RunningForward)","5"
RCOMMENT,"FS51","VBOBeater","****$NIf the motor does not start when commanded, it has failed to run$N****","OTL(VBOBeater.Status.FailedToStart)","6"
RCOMMENT,"FS51","VBOBeater","****$NIf a motor continues to run when the run command has been removed,$Nit has failed to stop.$N****$N","OTL(VBOBeater.Status.FailedToStop)","7"
RCOMMENT,"FS51","VBOBeater","****$NGeneral Faulted Status$N****","OTE(VBOBeater.Status.Faulted)","8"
RCOMMENT,"FS51","VBOBeater","****$NReset Fault Latches$N****","OTU(VBOBeater.Status.FailedToStop)","9"
TYPE,SCOPE,ROUTINE,COMMENT,OWNING_ELEMENT,LOCATION
RCOMMENT,"FS52","FS52Beater","****$NPermissive to operate the motor.$N****","OTE(FS52Beater.Internal.Permissive)","0"
RCOMMENT,"FS52","FS52Beater","****$NManual Run Control$N****","OTE(FS52Beater.Internal.IntermediateRunForward)","1"
RCOMMENT,"FS52","FS52Beater","****$NManual Jog Control$N****","OTE(FS52Beater.Internal.IntermediateJogForward)","2"
RCOMMENT,"FS52","FS52Beater","****$NAutomatic Run Control with Start and Stop Delays.$N****","TOF(FS52Beater.Internal.AutoOffDelayTimer,?,?)","3"
RCOMMENT,"FS52","FS52Beater","****$NMotor Starter Control$N****","OTE(FS52BeaterCont)","4"
RCOMMENT,"FS52","FS52Beater","****$NRunning Status$N****","OTE(FS52Beater.Status.RunningForward)","5"
RCOMMENT,"FS52","FS52Beater","****$NIf the motor does not start when commanded, it has failed to run$N****","OTL(FS52Beater.Status.FailedToStart)","6"
RCOMMENT,"FS52","FS52Beater","****$NIf a motor continues to run when the run command has been removed,$Nit has failed to stop.$N****$N","OTL(FS52Beater.Status.FailedToStop)","7"
RCOMMENT,"FS52","FS52Beater","****$NGeneral Faulted Status$N****","OTE(FS52Beater.Status.Faulted)","8"
RCOMMENT,"FS52","FS52Beater","****$NReset Fault Latches$N****","OTU(FS52Beater.Status.FailedToStop)","9"
RCOMMENT,"FS52","FS52Control","****$NThe input is used to trigger two timers for debounce.  The resulting state$Nwill be used in the program.$N****","OTE(FS52System.Internal.PEState)","1"
RCOMMENT,"FS52","FS52Control","****$NCall for Fiber to Blending$N****","OTE(FS52System.Status.CallForFiber)","2"
RCOMMENT,"FS52","FS52Main","****$NUse the main routine to call the other routines in the program.$N****","JSR(FS52Control,0)","0"
RCOMMENT,"FS52","FS52Main","****$NUse the main routine to call the other routines in the program.$N****","JSR(FS52Beater,0)","1"
RCOMMENT,"FS52","FS52Main","****$NUse the main routine to call the other routines in the program.$N****","JSR(FS52ReserveSiloOutfeedFan,0)","2"
RCOMMENT,"FS52","FS52Main","****$NUse the main routine to call the other routines in the program.$N****","JSR(FS52ReserveSiloFeedroll,0)","3"
RCOMMENT,"FS52","FS52ReserveSiloFeedroll","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(FS52ReserveSiloFeedroll.Internal.Permissive)","0"
RCOMMENT,"FS52","FS52ReserveSiloFeedroll","****$NJog Command$N****","OTE(FS52ReserveSiloFeedroll.Internal.IntermediateJog)","1"
RCOMMENT,"FS52","FS52ReserveSiloFeedroll","****$NHold in the reverse command until the drive returns to stopped state.$N****","OTE(FS52ReserveSiloFeedroll.Internal.DriveReverse)","2"
RCOMMENT,"FS52","FS52ReserveSiloFeedroll","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(FS52ReserveSiloFeedroll.Internal.MaintModeRun)","3"
RCOMMENT,"FS52","FS52ReserveSiloFeedroll","****$NAutomatic control.  The TON is dalay for start while the TOF is $Nthe delay for stop.$N****","OTE(FS52ReserveSiloFeedroll.Internal.AutoModeRun)","4"
RCOMMENT,"FS52","FS52ReserveSiloFeedroll","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(FS52ReserveSiloFeedroll.Internal.ReleaseRamp)","5"
RCOMMENT,"FS52","FS52ReserveSiloFeedroll","****$NThe commanded speed is calculated based on speed setpoint$Nmultiplied by the line speed (in percent).  If the drive has not been started (ramp release),$Na zero is moved to the ramp.  When the drive is started (ramp release) the calculated$Nspeed is sent to the ramp.  The accel and decel times are based on the line speed accel and decel.$NThese should always be less so than the line speed$'s so the drives will follow the line ramp.$N****","MOV(FS52ReserveSiloFeedroll.Internal.DecelTime,FS52ReserveSiloFeedroll.Internal.DecelTime)","6"
RCOMMENT,"FS52","FS52ReserveSiloFeedroll","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","MOV(FS52ReserveSiloFeedroll.Internal.SpeedReference.ScaledOutput,FS52ReserveSiloFeedroll:O.FreqCommand)","7"
RCOMMENT,"FS52","FS52ReserveSiloFeedroll","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(FS52ReserveSiloFeedroll:O.Start)","8"
RCOMMENT,"FS52","FS52ReserveSiloFeedroll","****$NIf the drive is not being told to start, it should$Nbe being told to stop.$N****","OTE(FS52ReserveSiloFeedroll:O.Stop)","9"
RCOMMENT,"FS52","FS52ReserveSiloFeedroll","****$NTo Reverse the drive, send the reverse bit along with the start bit.  Seal$Nit in until the drive stops.$N****","OTE(FS52ReserveSiloFeedroll:O.Reverse)","10"
RCOMMENT,"FS52","FS52ReserveSiloFeedroll","****$NIf not reverse, then forward.$N****","OTE(FS52ReserveSiloFeedroll:O.Forward)","11"
RCOMMENT,"FS52","FS52ReserveSiloFeedroll","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(FS52ReserveSiloFeedroll.Internal.ActualSpeedScaler.ScaledOutput,FS52ReserveSiloFeedroll.Status.ActualSpeed)","12"
RCOMMENT,"FS52","FS52ReserveSiloFeedroll","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(FS52ReserveSiloFeedroll.Internal.LoadScaler.ScaledOutput,FS52ReserveSiloFeedroll.Status.MotorLoad)","13"
RCOMMENT,"FS52","FS52ReserveSiloFeedroll","****$NDrive Running Status$N****","OTE(FS52ReserveSiloFeedroll.Status.Running)","14"
RCOMMENT,"FS52","FS52ReserveSiloFeedroll","****$NJogging Forward Status$N****","OTE(FS52ReserveSiloFeedroll.Status.JoggingFwd)","15"
RCOMMENT,"FS52","FS52ReserveSiloFeedroll","****$NJogging Reverse Status$N****","OTE(FS52ReserveSiloFeedroll.Status.JoggingRev)","16"
RCOMMENT,"FS52","FS52ReserveSiloFeedroll","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(FS52ReserveSiloFeedroll.Status.FailedToStart)","17"
RCOMMENT,"FS52","FS52ReserveSiloFeedroll","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(FS52ReserveSiloFeedroll.Status.FailedToStop)","18"
RCOMMENT,"FS52","FS52ReserveSiloFeedroll","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(FS52ReserveSiloFeedroll.Status.Faulted)","19"
RCOMMENT,"FS52","FS52ReserveSiloFeedroll","****$NUnlatch the Drive Faulted Status$N****","OTU(FS52ReserveSiloFeedroll.Status.FailedToStop)","20"
RCOMMENT,"FS52","FS52ReserveSiloOutfeedFan","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(FS52ReserveSiloOutfeedFan.Internal.Permissive)","0"
RCOMMENT,"FS52","FS52ReserveSiloOutfeedFan","****$NJog Command$N****","OTE(FS52ReserveSiloOutfeedFan.Internal.IntermediateJog)","1"
RCOMMENT,"FS52","FS52ReserveSiloOutfeedFan","****$NHold in the reverse command until the drive returns to stopped state.$N****","OTE(FS52ReserveSiloOutfeedFan.Internal.DriveReverse)","2"
RCOMMENT,"FS52","FS52ReserveSiloOutfeedFan","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(FS52ReserveSiloOutfeedFan.Internal.MaintModeRun)","3"
RCOMMENT,"FS52","FS52ReserveSiloOutfeedFan","****$NAutomatic control.  The TON is dalay for start while the TOF is $Nthe delay for stop.$N****","OTE(FS52ReserveSiloOutfeedFan.Internal.AutoModeRun)","4"
RCOMMENT,"FS52","FS52ReserveSiloOutfeedFan","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(FS52ReserveSiloOutfeedFan.Internal.ReleaseRamp)","5"
RCOMMENT,"FS52","FS52ReserveSiloOutfeedFan","****$NThe commanded speed is calculated based on speed setpoint$Nmultiplied by the line speed (in percent).  If the drive has not been started (ramp release),$Na zero is moved to the ramp.  When the drive is started (ramp release) the calculated$Nspeed is sent to the ramp.  The accel and decel times are based on the line speed accel and decel.$NThese should always be less so than the line speed$'s so the drives will follow the line ramp.$N****","MOV(FS52ReserveSiloOutfeedFan.Internal.DecelTime,FS52ReserveSiloOutfeedFan.Internal.DecelTime)","6"
RCOMMENT,"FS52","FS52ReserveSiloOutfeedFan","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","MOV(FS52ReserveSiloOutfeedFan.Internal.SpeedReference.ScaledOutput,FS52ReserveSiloOutfeedFan:O.FreqCommand)","7"
RCOMMENT,"FS52","FS52ReserveSiloOutfeedFan","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(FS52ReserveSiloOutfeedFan:O.Start)","8"
RCOMMENT,"FS52","FS52ReserveSiloOutfeedFan","****$NIf the drive is not being told to start, it should$Nbe being told to stop.$N****","OTE(FS52ReserveSiloOutfeedFan:O.Stop)","9"
