remark,"CSV-Import-Export"
RCOMMENT,"FS52","FS52ReserveSiloOutfeedFan","****$NTo Reverse the drive, send the reverse bit along with the start bit.  Seal$Nit in until the drive stops.$N****","OTE(FS52ReserveSiloOutfeedFan:O.Reverse)","10"
RCOMMENT,"FS52","FS52ReserveSiloOutfeedFan","****$NIf not reverse, then forward.$N****","OTE(FS52ReserveSiloOutfeedFan:O.Forward)","11"
RCOMMENT,"FS52","FS52ReserveSiloOutfeedFan","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(FS52ReserveSiloOutfeedFan.Internal.ActualSpeedScaler.ScaledOutput,FS52ReserveSiloOutfeedFan.Status.ActualSpeed)","12"
RCOMMENT,"FS52","FS52ReserveSiloOutfeedFan","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(FS52ReserveSiloOutfeedFan.Internal.LoadScaler.ScaledOutput,FS52ReserveSiloOutfeedFan.Status.MotorLoad)","13"
RCOMMENT,"FS52","FS52ReserveSiloOutfeedFan","****$NDrive Running Status$N****","OTE(FS52ReserveSiloOutfeedFan.Status.Running)","14"
RCOMMENT,"FS52","FS52ReserveSiloOutfeedFan","****$NJogging Forward Status$N****","OTE(FS52ReserveSiloOutfeedFan.Status.JoggingFwd)","15"
RCOMMENT,"FS52","FS52ReserveSiloOutfeedFan","****$NJogging Reverse Status$N****","OTE(FS52ReserveSiloOutfeedFan.Status.JoggingRev)","16"
RCOMMENT,"FS52","FS52ReserveSiloOutfeedFan","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(FS52ReserveSiloOutfeedFan.Status.FailedToStart)","17"
RCOMMENT,"FS52","FS52ReserveSiloOutfeedFan","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(FS52ReserveSiloOutfeedFan.Status.FailedToStop)","18"
RCOMMENT,"FS52","FS52ReserveSiloOutfeedFan","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(FS52ReserveSiloOutfeedFan.Status.Faulted)","19"
RCOMMENT,"FS52","FS52ReserveSiloOutfeedFan","****$NUnlatch the Drive Faulted Status$N****","OTU(FS52ReserveSiloOutfeedFan.Status.FailedToStop)","20"
TYPE,SCOPE,ROUTINE,COMMENT,OWNING_ELEMENT,LOCATION
RCOMMENT,"LineDoorSolenoids","CardDoorLocks","****$NThe permissive to lock is delayed by the timer.$N****","OTE(CardDoorLocks.Internal.LockPermissive)","0"
RCOMMENT,"LineDoorSolenoids","CardDoorLocks","****$NThe permissive to unlock is delayed by the timer.$N****","OTE(CardDoorLocks.Internal.UnlockPermissive)","1"
RCOMMENT,"LineDoorSolenoids","CardDoorLocks","****$NThe unlock command works if the permissive above is satisfied.$N****","OTE(CardDoorLocks.Internal.IntermediateUnlock)","2"
RCOMMENT,"LineDoorSolenoids","CardDoorLocks","****$NStatus for the HMI$N****","OTE(CardDoorLocks.Status.Locked)","3"
RCOMMENT,"LineDoorSolenoids","CardDoorLocks","****$NStatus for the HMI$N****","OTE(CardDoorLocks.Status.Unlocked)","4"
RCOMMENT,"LineDoorSolenoids","CardDoorLocks","****$NWatch the Outputs$N****","NOP()","6"
RCOMMENT,"LineDoorSolenoids","CardDoorLocks","****$NFire the Outputs$N****","OTE(CardFeedrollTopHatchReleaseSol)","7"
RCOMMENT,"LineDoorSolenoids","ChutefeedDoorLocks","****$NThe permissive to lock is delayed by the timer.$N****","OTE(ChutefeedDoorLocks.Internal.LockPermissive)","0"
RCOMMENT,"LineDoorSolenoids","ChutefeedDoorLocks","****$NThe permissive to unlock is delayed by the timer.$N****","OTE(ChutefeedDoorLocks.Internal.UnlockPermissive)","1"
RCOMMENT,"LineDoorSolenoids","ChutefeedDoorLocks","****$NThe unlock command works if the permissive above is satisfied.$N****","OTE(ChutefeedDoorLocks.Internal.IntermediateUnlock)","2"
RCOMMENT,"LineDoorSolenoids","ChutefeedDoorLocks","****$NStatus for the HMI$N****","OTE(ChutefeedDoorLocks.Status.Locked)","3"
RCOMMENT,"LineDoorSolenoids","ChutefeedDoorLocks","****$NStatus for the HMI$N****","OTE(ChutefeedDoorLocks.Status.Unlocked)","4"
RCOMMENT,"LineDoorSolenoids","ChutefeedDoorLocks","****$NFire the Outputs$N****","OTE(ChutefeedFrontAccessDoorReleaseSol)","5"
RCOMMENT,"LineDoorSolenoids","DoorSolenoidMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(CardDoorLocks,0)","0"
RCOMMENT,"LineDoorSolenoids","DoorSolenoidMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(ChutefeedDoorLocks,0)","1"
RCOMMENT,"LineDoorSolenoids","DoorSolenoidMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(DrafterDoorLocks,0)","2"
RCOMMENT,"LineDoorSolenoids","DrafterDoorLocks","****$NThe permissive to lock is delayed by the timer.$N****","OTE(DrafterDoorLocks.Internal.LockPermissive)","0"
RCOMMENT,"LineDoorSolenoids","DrafterDoorLocks","****$NThe permissive to unlock is delayed by the timer.$N****","OTE(DrafterDoorLocks.Internal.UnlockPermissive)","1"
RCOMMENT,"LineDoorSolenoids","DrafterDoorLocks","****$NThe unlock command works if the permissive above is satisfied.$N****","OTE(DrafterDoorLocks.Internal.IntermediateUnlock)","2"
RCOMMENT,"LineDoorSolenoids","DrafterDoorLocks","****$NStatus for the HMI$N****","OTE(DrafterDoorLocks.Status.Locked)","3"
RCOMMENT,"LineDoorSolenoids","DrafterDoorLocks","****$NStatus for the HMI$N****","OTE(DrafterDoorLocks.Status.Unlocked)","4"
RCOMMENT,"LineDoorSolenoids","DrafterDoorLocks","****$NFire the Outputs$N****","OTE(DrafterLeftDoor1ReleaseSol)","5"
TYPE,SCOPE,ROUTINE,COMMENT,OWNING_ELEMENT,LOCATION
RCOMMENT,"LineDrives","BottomDoffer","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(BottomDoffer.Internal.Permissive)","0"
RCOMMENT,"LineDrives","BottomDoffer","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(BottomDoffer.Command.Enable)","1"
RCOMMENT,"LineDrives","BottomDoffer","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(BottomDoffer.Command.Disable)","2"
RCOMMENT,"LineDrives","BottomDoffer","****$NJog Command$N****","OTE(BottomDoffer.Internal.IntermediateJog)","3"
RCOMMENT,"LineDrives","BottomDoffer","****$NWhen the drive is jogged reverse, the reverse bit is latched in$Nuntil the ramp returns to zero.$N****","OTE(BottomDoffer.Internal.DriveReverse)","4"
RCOMMENT,"LineDrives","BottomDoffer","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(BottomDoffer.Internal.MaintModeRun)","5"
RCOMMENT,"LineDrives","BottomDoffer","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(BottomDoffer.Internal.ReleaseRamp)","6"
RCOMMENT,"LineDrives","BottomDoffer","****$NThe speed may be incremented/decremented$Nby the step change value.  It is then checked against pre-determined values.$N****","SUB(BottomDoffer.Command.SpeedSetpoint,BottomDoffer.Command.StepChangeValue,BottomDoffer.Command.SpeedSetpoint)","7"
RCOMMENT,"LineDrives","BottomDoffer","****$NThe commanded speed is calculated based on speed setpoint$Nmultiplied by the line speed (in percent).  If the drive has not been started (ramp release),$Na zero is moved to the ramp.  When the drive is started (ramp release) the calculated$Nspeed is sent to the ramp.  The accel and decel times are based on the line speed accel and decel.$NThese should always be less so than the line speed$'s so the drives will follow the line ramp.$N****","MOV(BottomDoffer.Internal.DecelTime,BottomDoffer.Internal.DecelTime)","8"
RCOMMENT,"LineDrives","BottomDoffer","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","NEG(BottomDoffer.Internal.SpeedReference.ScaledOutput,BottomDoffer.Outputs.SetSpeed)","9"
RCOMMENT,"LineDrives","BottomDoffer","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(BottomDoffer.Outputs.DriveCommandWord.Enable2)","10"
RCOMMENT,"LineDrives","BottomDoffer","****$NInhibit the drive when it is not being told to run.$N****","OTE(BottomDoffer.Outputs.DriveCommandWord.ControllerInhibit)","11"
RCOMMENT,"LineDrives","BottomDoffer","****$NScale the raw analog signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(BottomDoffer.Internal.ActualSpeedScaler.ScaledOutput,BottomDoffer.Status.ActualSpeed)","12"
RCOMMENT,"LineDrives","BottomDoffer","****$NDepending on the mode, scale the proper feedback$Nfor load display on the HMI$N****","MOV(BottomDoffer.Internal.LoadScaler.ScaledOutput,BottomDoffer.Status.MotorLoad)","13"
RCOMMENT,"LineDrives","BottomDoffer","****$NDrive Running Status$N****","OTE(BottomDoffer.Status.Running)","14"
RCOMMENT,"LineDrives","BottomDoffer","****$NJogging Forward Status$N****","OTE(BottomDoffer.Status.JoggingFwd)","15"
RCOMMENT,"LineDrives","BottomDoffer","****$NJogging Reverse Status$N****","OTE(BottomDoffer.Status.JoggingRev)","16"
RCOMMENT,"LineDrives","BottomDoffer","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(BottomDoffer.Status.FailedToStart)","17"
RCOMMENT,"LineDrives","BottomDoffer","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(BottomDoffer.Status.FailedToStop)","18"
RCOMMENT,"LineDrives","BottomDoffer","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(BottomDoffer.Status.Faulted)","19"
RCOMMENT,"LineDrives","BottomDoffer","****$NUnlatch the Drive Faulted Status$N****","OTU(BottomDoffer.Status.FailedToStop)","20"
RCOMMENT,"LineDrives","BottomScrambler","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(BottomScrambler.Internal.Permissive)","0"
RCOMMENT,"LineDrives","BottomScrambler","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(BottomScrambler.Command.Enable)","1"
RCOMMENT,"LineDrives","BottomScrambler","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(BottomScrambler.Command.Disable)","2"
RCOMMENT,"LineDrives","BottomScrambler","****$NJog Command$N****","OTE(BottomScrambler.Internal.IntermediateJog)","3"
RCOMMENT,"LineDrives","BottomScrambler","****$NWhen the drive is jogged reverse, the reverse bit is latched in$Nuntil the ramp returns to zero.$N****","OTE(BottomScrambler.Internal.DriveReverse)","4"
RCOMMENT,"LineDrives","BottomScrambler","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(BottomScrambler.Internal.MaintModeRun)","5"
RCOMMENT,"LineDrives","BottomScrambler","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(BottomScrambler.Internal.ReleaseRamp)","6"
RCOMMENT,"LineDrives","BottomScrambler","****$NThe speed may be incremented/decremented$Nby the step change value.  It is then checked against pre-determined values.$N****","SUB(BottomScrambler.Command.SpeedSetpoint,BottomScrambler.Command.StepChangeValue,BottomScrambler.Command.SpeedSetpoint)","7"
RCOMMENT,"LineDrives","BottomScrambler","****$NThe commanded speed is calculated based on speed setpoint$Nmultiplied by the line speed (in percent).  If the drive has not been started (ramp release),$Na zero is moved to the ramp.  When the drive is started (ramp release) the calculated$Nspeed is sent to the ramp.  The accel and decel times are based on the line speed accel and decel.$NThese should always be less so than the line speed$'s so the drives will follow the line ramp.$N****","MOV(BottomScrambler.Internal.DecelTime,BottomScrambler.Internal.DecelTime)","8"
RCOMMENT,"LineDrives","BottomScrambler","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","NEG(BottomScrambler.Internal.SpeedReference.ScaledOutput,BottomScrambler.Outputs.SetSpeed)","9"
RCOMMENT,"LineDrives","BottomScrambler","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(BottomScrambler.Outputs.DriveCommandWord.Enable2)","10"
RCOMMENT,"LineDrives","BottomScrambler","****$NInhibit the drive when it is not being told to run.$N****","OTE(BottomScrambler.Outputs.DriveCommandWord.ControllerInhibit)","11"
RCOMMENT,"LineDrives","BottomScrambler","****$NScale the raw analog signal coming from the drive$Nto engineering units for display on the HMI.$N****","MUL(BottomScrambler.Status.ActualSpeed,BottomScramblerRoll2Ratio,HMIBottomScramblerRoll2Speed)","12"
RCOMMENT,"LineDrives","BottomScrambler","****$NDepending on the mode, scale the proper feedback$Nfor load display on the HMI$N****","MOV(BottomScrambler.Internal.LoadScaler.ScaledOutput,BottomScrambler.Status.MotorLoad)","13"
RCOMMENT,"LineDrives","BottomScrambler","****$NDrive Running Status$N****","OTE(BottomScrambler.Status.Running)","14"
RCOMMENT,"LineDrives","BottomScrambler","****$NJogging Forward Status$N****","OTE(BottomScrambler.Status.JoggingFwd)","15"
RCOMMENT,"LineDrives","BottomScrambler","****$NJogging Reverse Status$N****","OTE(BottomScrambler.Status.JoggingRev)","16"
RCOMMENT,"LineDrives","BottomScrambler","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(BottomScrambler.Status.FailedToStart)","17"
RCOMMENT,"LineDrives","BottomScrambler","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(BottomScrambler.Status.FailedToStop)","18"
RCOMMENT,"LineDrives","BottomScrambler","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(BottomScrambler.Status.Faulted)","19"
RCOMMENT,"LineDrives","BottomScrambler","****$NUnlatch the Drive Faulted Status$N****","OTU(BottomScrambler.Status.FailedToStop)","20"
RCOMMENT,"LineDrives","BottomTakeoff","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(BottomTakeoff.Internal.Permissive)","0"
RCOMMENT,"LineDrives","BottomTakeoff","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(BottomTakeoff.Command.Enable)","1"
RCOMMENT,"LineDrives","BottomTakeoff","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(BottomTakeoff.Command.Disable)","2"
RCOMMENT,"LineDrives","BottomTakeoff","****$NJog Command$N****","OTE(BottomTakeoff.Internal.IntermediateJog)","3"
RCOMMENT,"LineDrives","BottomTakeoff","****$NWhen the drive is jogged reverse, the reverse bit is latched in$Nuntil the ramp returns to zero.$N****","OTE(BottomTakeoff.Internal.DriveReverse)","4"
RCOMMENT,"LineDrives","BottomTakeoff","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(BottomTakeoff.Internal.MaintModeRun)","5"
RCOMMENT,"LineDrives","BottomTakeoff","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(BottomTakeoff.Internal.ReleaseRamp)","6"
RCOMMENT,"LineDrives","BottomTakeoff","****$NThe speed may be incremented/decremented$Nby the step change value.  It is then checked against pre-determined values.$N****","SUB(BottomTakeoff.Command.SpeedSetpoint,BottomTakeoff.Command.StepChangeValue,BottomTakeoff.Command.SpeedSetpoint)","7"
RCOMMENT,"LineDrives","BottomTakeoff","****$NThe commanded speed is calculated based on speed setpoint$Nmultiplied by the line speed (in percent).  If the drive has not been started (ramp release),$Na zero is moved to the ramp.  When the drive is started (ramp release) the calculated$Nspeed is sent to the ramp.  The accel and decel times are based on the line speed accel and decel.$NThese should always be less so than the line speed$'s so the drives will follow the line ramp.$N****","MOV(BottomTakeoff.Internal.DecelTime,BottomTakeoff.Internal.DecelTime)","8"
RCOMMENT,"LineDrives","BottomTakeoff","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","NEG(BottomTakeoff.Internal.SpeedReference.ScaledOutput,BottomTakeoff.Outputs.SetSpeed)","9"
RCOMMENT,"LineDrives","BottomTakeoff","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(BottomTakeoff.Outputs.DriveCommandWord.Enable2)","10"
RCOMMENT,"LineDrives","BottomTakeoff","****$NInhibit the drive when it is not being told to run.$N****","OTE(BottomTakeoff.Outputs.DriveCommandWord.ControllerInhibit)","11"
RCOMMENT,"LineDrives","BottomTakeoff","****$NScale the raw analog signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(BottomTakeoff.Internal.ActualSpeedScaler.ScaledOutput,BottomTakeoff.Status.ActualSpeed)","12"
RCOMMENT,"LineDrives","BottomTakeoff","****$NDepending on the mode, scale the proper feedback$Nfor load display on the HMI$N****","MOV(BottomTakeoff.Internal.LoadScaler.ScaledOutput,BottomTakeoff.Status.MotorLoad)","13"
RCOMMENT,"LineDrives","BottomTakeoff","****$NDrive Running Status$N****","OTE(BottomTakeoff.Status.Running)","14"
RCOMMENT,"LineDrives","BottomTakeoff","****$NJogging Forward Status$N****","OTE(BottomTakeoff.Status.JoggingFwd)","15"
RCOMMENT,"LineDrives","BottomTakeoff","****$NJogging Reverse Status$N****","OTE(BottomTakeoff.Status.JoggingRev)","16"
RCOMMENT,"LineDrives","BottomTakeoff","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(BottomTakeoff.Status.FailedToStart)","17"
RCOMMENT,"LineDrives","BottomTakeoff","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(BottomTakeoff.Status.FailedToStop)","18"
RCOMMENT,"LineDrives","BottomTakeoff","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(BottomTakeoff.Status.Faulted)","19"
RCOMMENT,"LineDrives","BottomTakeoff","****$NUnlatch the Drive Faulted Status$N****","OTU(BottomTakeoff.Status.FailedToStop)","20"
RCOMMENT,"LineDrives","BottomTOFBelt","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(BottomTOFBelt.Internal.Permissive)","0"
RCOMMENT,"LineDrives","BottomTOFBelt","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(BottomTOFBelt.Command.Enable)","1"
RCOMMENT,"LineDrives","BottomTOFBelt","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(BottomTOFBelt.Command.Disable)","2"
RCOMMENT,"LineDrives","BottomTOFBelt","****$NJog Command$N****","OTE(BottomTOFBelt.Internal.IntermediateJog)","3"
RCOMMENT,"LineDrives","BottomTOFBelt","****$NWhen the drive is jogged reverse, the reverse bit is latched in$Nuntil the ramp returns to zero.$N****","OTE(BottomTOFBelt.Internal.DriveReverse)","4"
RCOMMENT,"LineDrives","BottomTOFBelt","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(BottomTOFBelt.Internal.MaintModeRun)","5"
RCOMMENT,"LineDrives","BottomTOFBelt","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(BottomTOFBelt.Internal.ReleaseRamp)","6"
RCOMMENT,"LineDrives","BottomTOFBelt","****$NThe speed may be incremented/decremented$Nby the step change value.  It is then checked against pre-determined values.$N****","SUB(BottomTOFBelt.Command.SpeedSetpoint,BottomTOFBelt.Command.StepChangeValue,BottomTOFBelt.Command.SpeedSetpoint)","7"
RCOMMENT,"LineDrives","BottomTOFBelt","****$NThe commanded speed is calculated based on speed setpoint$Nmultiplied by the line speed (in percent).  If the drive has not been started (ramp release),$Na zero is moved to the ramp.  When the drive is started (ramp release) the calculated$Nspeed is sent to the ramp.  The accel and decel times are based on the line speed accel and decel.$NThese should always be less so than the line speed$'s so the drives will follow the line ramp.$N****","MOV(BottomTOFBelt.Internal.DecelTime,BottomTOFBelt.Internal.DecelTime)","8"
RCOMMENT,"LineDrives","BottomTOFBelt","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","NEG(BottomTOFBelt.Internal.SpeedReference.ScaledOutput,BottomTOFBelt.Outputs.SetSpeed)","9"
RCOMMENT,"LineDrives","BottomTOFBelt","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(BottomTOFBelt.Outputs.DriveCommandWord.Enable2)","10"
RCOMMENT,"LineDrives","BottomTOFBelt","****$NInhibit the drive when it is not being told to run.$N****","OTE(BottomTOFBelt.Outputs.DriveCommandWord.ControllerInhibit)","11"
RCOMMENT,"LineDrives","BottomTOFBelt","****$NScale the raw analog signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(BottomTOFBelt.Internal.ActualSpeedScaler.ScaledOutput,BottomTOFBelt.Status.ActualSpeed)","12"
RCOMMENT,"LineDrives","BottomTOFBelt","****$NDepending on the mode, scale the proper feedback$Nfor load display on the HMI$N****","MOV(BottomTOFBelt.Internal.LoadScaler.ScaledOutput,BottomTOFBelt.Status.MotorLoad)","13"
RCOMMENT,"LineDrives","BottomTOFBelt","****$NDrive Running Status$N****","OTE(BottomTOFBelt.Status.Running)","14"
RCOMMENT,"LineDrives","BottomTOFBelt","****$NJogging Forward Status$N****","OTE(BottomTOFBelt.Status.JoggingFwd)","15"
RCOMMENT,"LineDrives","BottomTOFBelt","****$NJogging Reverse Status$N****","OTE(BottomTOFBelt.Status.JoggingRev)","16"
RCOMMENT,"LineDrives","BottomTOFBelt","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(BottomTOFBelt.Status.FailedToStart)","17"
RCOMMENT,"LineDrives","BottomTOFBelt","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(BottomTOFBelt.Status.FailedToStop)","18"
RCOMMENT,"LineDrives","BottomTOFBelt","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(BottomTOFBelt.Status.Faulted)","19"
RCOMMENT,"LineDrives","BottomTOFBelt","****$NUnlatch the Drive Faulted Status$N****","OTU(BottomTOFBelt.Status.FailedToStop)","20"
RCOMMENT,"LineDrives","Calender","****$NThe speed may be incremented/decremented$Nby the step change value.  It is then checked against pre-determined values.$N****","MOV(Calender.Command.DrawSetpointMin,Calender.Command.DrawSetpoint)","0"
RCOMMENT,"LineDrives","Calender","****$NThe speed feedback from the looms is scaled above.  This speed is scaled here$Nand sent to an analog output to the calender section for their speed reference.$N****$NCalender tached in at 20.03 m/min at 10 V.$N","MUL(HMI_LoomSpeedFPM,FeetToMetersMultiplier,HMI_CalenderSpeedRefMPM)","1"
RCOMMENT,"LineDrives","Calender","****$NScale the analog input to engineering units.$N****","MUL(CalenderSpeedScaler.ScaledOutput,FeetToMetersMultiplier,HMI_CalenderSpeedMPM)","2"
RCOMMENT,"LineDrives","Calender","****$NFire the start output for 1 second when the line starts.$N****","OTL(CalenderShouldBeRunning)","3"
RCOMMENT,"LineDrives","Calender","****$NDisrupt the stop output for 1 second when the line stops.$N****","OTU(CalenderShouldBeRunning)","4"
RCOMMENT,"LineDrives","Calender","****$NThe stop output remains high until the line stops.  At that point$Nit drops out for 1 second.$N****","OTE(CalenderStop)","5"
RCOMMENT,"LineDrives","Calender","****$NThe $Qshould be running$Q bit should be on when the calender should be running.  Because$Nthe start command is toggled for only a second, this internal bit is latched with the start command$Nand unlatched with the stop command.$N****","OTL(Calender.Status.FailedToStart)","7"
RCOMMENT,"LineDrives","Calender","****$NReset output and alarms.$N****","OTU(Calender.Status.FailedToStart)","8"
RCOMMENT,"LineDrives","Crosslapper","****$NPermissives to Operate Drive$N****","OTE(Crosslapper.Internal.Permissive)","0"
RCOMMENT,"LineDrives","Crosslapper","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(Crosslapper.Command.Enable)","1"
RCOMMENT,"LineDrives","Crosslapper","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(Crosslapper.Command.Disable)","2"
RCOMMENT,"LineDrives","Crosslapper","****$NJog Command$N****","OTE(Crosslapper.Internal.IntermediateJog)","3"
RCOMMENT,"LineDrives","Crosslapper","****$NWhen the drive is jogged reverse, the reverse bit is latched in$Nuntil the ramp returns to zero.$N****","OTE(Crosslapper.Internal.DriveReverse)","4"
RCOMMENT,"LineDrives","Crosslapper","****$NIf the line is in maintenance mode, the drive may be run$Nindividually.$N****","OTE(Crosslapper.Internal.MaintModeRun)","5"
RCOMMENT,"LineDrives","Crosslapper","****$NCheck the data entered against limits before calculating mechanical ratio below.$N****","MOV(Crosslapper.Command.GearTeethMin,Crosslapper.Command.FirstGearTeeth)","6"
RCOMMENT,"LineDrives","Crosslapper","****$NCheck the data entered against limits before calculating mechanical ratio below.$N****","MOV(Crosslapper.Command.GearTeethMin,Crosslapper.Command.LastGearTeeth)","7"
RCOMMENT,"LineDrives","Crosslapper","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(Crosslapper.Internal.ReleaseRamp)","8"
RCOMMENT,"LineDrives","Crosslapper","****$NThe speed may be incremented/decremented$Nby the step change value.  It is then checked against pre-determined values.$N****","MOV(Crosslapper.Command.DrawSetpointMin,Crosslapper.Command.DrawSetpoint)","9"
RCOMMENT,"LineDrives","Crosslapper","****$NThe commanded speed is based on the mode.  In run$Nmode the speed is the speed of the drive it follows multiplied$Nby the draw.  In Maint mode it runs at its maintenance mode speed setpoint.  If the drive has not been started (ramp release),$Na zero is moved to the ramp.  When the drive is started (ramp release) the calculated$Nspeed is sent to the ramp.  The accel and decel times are in seconds.$NThese should always be less so than the line speed rates so the drives will follow the line ramp.$N****","MUL(Crosslapper.Status.CommandedSpeed,FeetToMetersMultiplier,HMI_CrosslapperSpeedRefMPM)","10"
RCOMMENT,"LineDrives","Crosslapper","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$NTo reverse the drive direction, reverse the reference.$N****","MOV(Crosslapper.Internal.SpeedReference.ScaledOutput,CrosslapperSpeedRef)","11"
RCOMMENT,"LineDrives","Crosslapper","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(CrosslapperPlantOn)","12"
RCOMMENT,"LineDrives","Crosslapper","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MUL(Crosslapper.Status.ActualSpeed,FeetToMetersMultiplier,HMI_CrosslapperSpeedMPM)","13"
RCOMMENT,"LineDrives","Crosslapper","****$NDrive Running Status$N****","OTE(Crosslapper.Status.Running)","14"
RCOMMENT,"LineDrives","Crosslapper","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(Crosslapper.Status.FailedToStart)","15"
RCOMMENT,"LineDrives","Crosslapper","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(Crosslapper.Status.FailedToStop)","16"
RCOMMENT,"LineDrives","Crosslapper","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(Crosslapper.Status.Faulted)","17"
RCOMMENT,"LineDrives","Crosslapper","****$NUnlatch the Drive Faulted Status$N****","OTU(Crosslapper.Status.FailedToStop)","18"
RCOMMENT,"LineDrives","DrafterEntryApron","****$NPermissives to Operate Drive$N****","OTE(Apron.Internal.Permissive)","0"
RCOMMENT,"LineDrives","DrafterEntryApron","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(Apron.Command.Enable)","1"
RCOMMENT,"LineDrives","DrafterEntryApron","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(Apron.Command.Disable)","2"
RCOMMENT,"LineDrives","DrafterEntryApron","****$NJog Command$N****","OTE(Apron.Internal.IntermediateJog)","3"
RCOMMENT,"LineDrives","DrafterEntryApron","****$NWhen the drive is jogged reverse, the reverse bit is latched in$Nuntil the ramp returns to zero.$N****","OTE(Apron.Internal.DriveReverse)","4"
RCOMMENT,"LineDrives","DrafterEntryApron","****$NIf the line is in maintenance mode, the drive may be run$Nindividually.$N****","OTE(Apron.Internal.MaintModeRun)","5"
RCOMMENT,"LineDrives","DrafterEntryApron","****$NCheck the data entered against limits before calculating mechanical ratio below.$N****","MOV(Apron.Command.GearTeethMin,Apron.Command.FirstGearTeeth)","6"
RCOMMENT,"LineDrives","DrafterEntryApron","****$NCheck the data entered against limits before calculating mechanical ratio below.$N****","MOV(Apron.Command.GearTeethMin,Apron.Command.LastGearTeeth)","7"
RCOMMENT,"LineDrives","DrafterEntryApron","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(Apron.Internal.ReleaseRamp)","8"
RCOMMENT,"LineDrives","DrafterEntryApron","****$NThe speed may be incremented/decremented$Nby the step change value.  It is then checked against pre-determined values.$N****","MOV(Apron.Command.DrawSetpointMin,Apron.Command.DrawSetpoint)","9"
RCOMMENT,"LineDrives","DrafterEntryApron","****$NThe commanded speed is based on the mode.  In run$Nmode the speed is the speed of the drive it follows multiplied$Nby the draw.  In Maint mode it runs at its maintenance mode speed setpoint.  If the drive has not been started (ramp release),$Na zero is moved to the ramp.  When the drive is started (ramp release) the calculated$Nspeed is sent to the ramp.  The accel and decel times are in seconds.$NThese should always be less so than the line speed rates so the drives will follow the line ramp.$N****","MOV(Apron.Internal.DecelTime,Apron.Internal.DecelTime)","10"
RCOMMENT,"LineDrives","DrafterEntryApron","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$NTo reverse the drive direction, reverse the reference.$N****","NEG(Apron.Internal.SpeedReference.ScaledOutput,Apron.Outputs.SetSpeed)","11"
RCOMMENT,"LineDrives","DrafterEntryApron","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(Apron.Outputs.DriveCommandWord.Enable2)","12"
RCOMMENT,"LineDrives","DrafterEntryApron","****$NInhibit the drive when it is not being told to run.$N****","OTE(Apron.Outputs.DriveCommandWord.ControllerInhibit)","13"
RCOMMENT,"LineDrives","DrafterEntryApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(Apron.Internal.ActualSpeedScaler.ScaledOutput,Apron.Status.ActualSpeed)","14"
RCOMMENT,"LineDrives","DrafterEntryApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(Apron.Internal.LoadScaler.ScaledOutput,Apron.Status.MotorLoad)","15"
RCOMMENT,"LineDrives","DrafterEntryApron","****$NDrive Running Status$N****","OTE(Apron.Status.Running)","16"
RCOMMENT,"LineDrives","DrafterEntryApron","****$NJogging Forward Status$N****","OTE(Apron.Status.JoggingFwd)","17"
RCOMMENT,"LineDrives","DrafterEntryApron","****$NJogging Reverse Status$N****","OTE(Apron.Status.JoggingRev)","18"
RCOMMENT,"LineDrives","DrafterEntryApron","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(Apron.Status.FailedToStart)","19"
RCOMMENT,"LineDrives","DrafterEntryApron","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(Apron.Status.FailedToStop)","20"
RCOMMENT,"LineDrives","DrafterEntryApron","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(Apron.Status.Faulted)","21"
RCOMMENT,"LineDrives","DrafterEntryApron","****$NUnlatch the Drive Faulted Status$N****","OTU(Apron.Status.FailedToStop)","22"
RCOMMENT,"LineDrives","DrafterGroup1","****$NPermissives to Operate Drive$N****","OTE(DrafterGroup1.Internal.Permissive)","0"
RCOMMENT,"LineDrives","DrafterGroup1","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(DrafterGroup1.Command.Enable)","1"
RCOMMENT,"LineDrives","DrafterGroup1","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(DrafterGroup1.Command.Disable)","2"
RCOMMENT,"LineDrives","DrafterGroup1","****$NJog Command$N****","OTE(DrafterGroup1.Internal.IntermediateJog)","3"
RCOMMENT,"LineDrives","DrafterGroup1","****$NWhen the drive is jogged reverse, the reverse bit is latched in$Nuntil the ramp returns to zero.$N****","OTE(DrafterGroup1.Internal.DriveReverse)","4"
RCOMMENT,"LineDrives","DrafterGroup1","****$NIf the line is in maintenance mode, the drive may be run$Nindividually.$N****","OTE(DrafterGroup1.Internal.MaintModeRun)","5"
RCOMMENT,"LineDrives","DrafterGroup1","****$NCheck the data entered against limits before calculating mechanical ratio below.$N****","MOV(DrafterGroup1.Command.GearTeethMin,DrafterGroup1.Command.FirstGearTeeth)","6"
RCOMMENT,"LineDrives","DrafterGroup1","****$NCheck the data entered against limits before calculating mechanical ratio below.$N****","MOV(DrafterGroup1.Command.GearTeethMin,DrafterGroup1.Command.LastGearTeeth)","7"
RCOMMENT,"LineDrives","DrafterGroup1","****$NThe drafters have a mechanical ratio that is calculated by dividing$Nthe first gear number of teeth by the last gear number of teeth.  The mechanical ratio$Nshould be greater than 1.$N****","CPT(DrafterGroup1.Status.MechanicalRatio,DrafterGroup1.Command.FirstGearTeeth/DrafterGroup1.Command.LastGearTeeth)","8"
RCOMMENT,"LineDrives","DrafterGroup1","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(DrafterGroup1.Internal.ReleaseRamp)","9"
RCOMMENT,"LineDrives","DrafterGroup1","****$NThe speed may be incremented/decremented$Nby the step change value.  It is then checked against pre-determined values.$N****","MOV(DrafterGroup1.Command.DrawSetpointMin,DrafterGroup1.Command.DrawSetpoint)","10"
RCOMMENT,"LineDrives","DrafterGroup1","****$NThe commanded speed is based on the mode.  In run$Nmode the speed is the speed of the drive it follows multiplied$Nby the draw.  In Maint mode it runs at its maintenance mode speed setpoint.  If the drive has not been started (ramp release),$Na zero is moved to the ramp.  When the drive is started (ramp release) the calculated$Nspeed is sent to the ramp.  The accel and decel times are in seconds.$NThese should always be less so than the line speed rates so the drives will follow the line ramp.$N****","MOV(DrafterGroup1.Internal.DecelTime,DrafterGroup1.Internal.DecelTime)","11"
RCOMMENT,"LineDrives","DrafterGroup1","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$NTo reverse the drive direction, reverse the reference.$N****","NEG(DrafterGroup1.Internal.SpeedReference.ScaledOutput,DrafterGroup1.Outputs.SetSpeed)","12"
RCOMMENT,"LineDrives","DrafterGroup1","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(DrafterGroup1.Outputs.DriveCommandWord.Enable2)","13"
RCOMMENT,"LineDrives","DrafterGroup1","****$NInhibit the drive when it is not being told to run.$N****","OTE(DrafterGroup1.Outputs.DriveCommandWord.ControllerInhibit)","14"
RCOMMENT,"LineDrives","DrafterGroup1","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(DrafterGroup1.Internal.ActualSpeedScaler.ScaledOutput,DrafterGroup1.Status.ActualSpeed)","15"
RCOMMENT,"LineDrives","DrafterGroup1","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(DrafterGroup1.Internal.LoadScaler.ScaledOutput,DrafterGroup1.Status.MotorLoad)","16"
RCOMMENT,"LineDrives","DrafterGroup1","****$NDrive Running Status$N****","OTE(DrafterGroup1.Status.Running)","17"
RCOMMENT,"LineDrives","DrafterGroup1","****$NJogging Forward Status$N****","OTE(DrafterGroup1.Status.JoggingFwd)","18"
RCOMMENT,"LineDrives","DrafterGroup1","****$NJogging Reverse Status$N****","OTE(DrafterGroup1.Status.JoggingRev)","19"
RCOMMENT,"LineDrives","DrafterGroup1","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(DrafterGroup1.Status.FailedToStart)","20"
RCOMMENT,"LineDrives","DrafterGroup1","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(DrafterGroup1.Status.FailedToStop)","21"
RCOMMENT,"LineDrives","DrafterGroup1","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(DrafterGroup1.Status.Faulted)","22"
RCOMMENT,"LineDrives","DrafterGroup1","****$NUnlatch the Drive Faulted Status$N****","OTU(DrafterGroup1.Status.FailedToStop)","23"
RCOMMENT,"LineDrives","DrafterGroup2","****$NPermissives to Operate Drive$N****","OTE(DrafterGroup2.Internal.Permissive)","0"
RCOMMENT,"LineDrives","DrafterGroup2","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(DrafterGroup2.Command.Enable)","1"
RCOMMENT,"LineDrives","DrafterGroup2","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(DrafterGroup2.Command.Disable)","2"
RCOMMENT,"LineDrives","DrafterGroup2","****$NJog Command$N****","OTE(DrafterGroup2.Internal.IntermediateJog)","3"
RCOMMENT,"LineDrives","DrafterGroup2","****$NWhen the drive is jogged reverse, the reverse bit is latched in$Nuntil the ramp returns to zero.$N****","OTE(DrafterGroup2.Internal.DriveReverse)","4"
RCOMMENT,"LineDrives","DrafterGroup2","****$NIf the line is in maintenance mode, the drive may be run$Nindividually.$N****","OTE(DrafterGroup2.Internal.MaintModeRun)","5"
RCOMMENT,"LineDrives","DrafterGroup2","****$NCheck the data entered against limits before calculating mechanical ratio below.$N****","MOV(DrafterGroup2.Command.GearTeethMin,DrafterGroup2.Command.FirstGearTeeth)","6"
RCOMMENT,"LineDrives","DrafterGroup2","****$NCheck the data entered against limits before calculating mechanical ratio below.$N****","MOV(DrafterGroup2.Command.GearTeethMin,DrafterGroup2.Command.LastGearTeeth)","7"
RCOMMENT,"LineDrives","DrafterGroup2","****$NThe drafters have a mechanical ratio that is calculated by dividing$Nthe first gear number of teeth by the last gear number of teeth.  The mechanical ratio$Nshould be greater than 1.$N****","CPT(DrafterGroup2.Status.MechanicalRatio,DrafterGroup2.Command.FirstGearTeeth/DrafterGroup2.Command.LastGearTeeth)","8"
RCOMMENT,"LineDrives","DrafterGroup2","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(DrafterGroup2.Internal.ReleaseRamp)","9"
RCOMMENT,"LineDrives","DrafterGroup2","****$NThe speed may be incremented/decremented$Nby the step change value.  It is then checked against pre-determined values.$N****","MOV(DrafterGroup2.Command.DrawSetpointMin,DrafterGroup2.Command.DrawSetpoint)","10"
RCOMMENT,"LineDrives","DrafterGroup2","****$NThe commanded speed is based on the mode.  In run$Nmode the speed is the speed of the drive it follows multiplied$Nby the draw.  In Maint mode it runs at its maintenance mode speed setpoint.  If the drive has not been started (ramp release),$Na zero is moved to the ramp.  When the drive is started (ramp release) the calculated$Nspeed is sent to the ramp.  The accel and decel times are in seconds.$NThese should always be less so than the line speed rates so the drives will follow the line ramp.$N****","MOV(DrafterGroup2.Internal.DecelTime,DrafterGroup2.Internal.DecelTime)","11"
RCOMMENT,"LineDrives","DrafterGroup2","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$NTo reverse the drive direction, reverse the reference.$N****","NEG(DrafterGroup2.Internal.SpeedReference.ScaledOutput,DrafterGroup2.Outputs.SetSpeed)","12"
RCOMMENT,"LineDrives","DrafterGroup2","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(DrafterGroup2.Outputs.DriveCommandWord.Enable2)","13"
RCOMMENT,"LineDrives","DrafterGroup2","****$NInhibit the drive when it is not being told to run.$N****","OTE(DrafterGroup2.Outputs.DriveCommandWord.ControllerInhibit)","14"
RCOMMENT,"LineDrives","DrafterGroup2","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(DrafterGroup2.Internal.ActualSpeedScaler.ScaledOutput,DrafterGroup2.Status.ActualSpeed)","15"
RCOMMENT,"LineDrives","DrafterGroup2","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(DrafterGroup2.Internal.LoadScaler.ScaledOutput,DrafterGroup2.Status.MotorLoad)","16"
RCOMMENT,"LineDrives","DrafterGroup2","****$NDrive Running Status$N****","OTE(DrafterGroup2.Status.Running)","17"
RCOMMENT,"LineDrives","DrafterGroup2","****$NJogging Forward Status$N****","OTE(DrafterGroup2.Status.JoggingFwd)","18"
RCOMMENT,"LineDrives","DrafterGroup2","****$NJogging Reverse Status$N****","OTE(DrafterGroup2.Status.JoggingRev)","19"
RCOMMENT,"LineDrives","DrafterGroup2","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(DrafterGroup2.Status.FailedToStart)","20"
RCOMMENT,"LineDrives","DrafterGroup2","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(DrafterGroup2.Status.FailedToStop)","21"
RCOMMENT,"LineDrives","DrafterGroup2","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(DrafterGroup2.Status.Faulted)","22"
RCOMMENT,"LineDrives","DrafterGroup2","****$NUnlatch the Drive Faulted Status$N****","OTU(DrafterGroup2.Status.FailedToStop)","23"
RCOMMENT,"LineDrives","DrafterGroup3","****$NPermissives to Operate Drive$N****","OTE(DrafterGroup3.Internal.Permissive)","0"
RCOMMENT,"LineDrives","DrafterGroup3","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(DrafterGroup3.Command.Enable)","1"
RCOMMENT,"LineDrives","DrafterGroup3","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(DrafterGroup3.Command.Disable)","2"
RCOMMENT,"LineDrives","DrafterGroup3","****$NJog Command$N****","OTE(DrafterGroup3.Internal.IntermediateJog)","3"
RCOMMENT,"LineDrives","DrafterGroup3","****$NWhen the drive is jogged reverse, the reverse bit is latched in$Nuntil the ramp returns to zero.$N****","OTE(DrafterGroup3.Internal.DriveReverse)","4"
RCOMMENT,"LineDrives","DrafterGroup3","****$NIf the line is in maintenance mode, the drive may be run$Nindividually.$N****","OTE(DrafterGroup3.Internal.MaintModeRun)","5"
RCOMMENT,"LineDrives","DrafterGroup3","****$NCheck the data entered against limits before calculating mechanical ratio below.$N****","MOV(DrafterGroup3.Command.GearTeethMin,DrafterGroup3.Command.FirstGearTeeth)","6"
RCOMMENT,"LineDrives","DrafterGroup3","****$NCheck the data entered against limits before calculating mechanical ratio below.$N****","MOV(DrafterGroup3.Command.GearTeethMin,DrafterGroup3.Command.LastGearTeeth)","7"
RCOMMENT,"LineDrives","DrafterGroup3","****$NThe drafters have a mechanical ratio that is calculated by dividing$Nthe first gear number of teeth by the last gear number of teeth.  The mechanical ratio$Nshould be greater than 1.$N****","CPT(DrafterGroup3.Status.MechanicalRatio,DrafterGroup3.Command.FirstGearTeeth/DrafterGroup3.Command.LastGearTeeth)","8"
RCOMMENT,"LineDrives","DrafterGroup3","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(DrafterGroup3.Internal.ReleaseRamp)","9"
RCOMMENT,"LineDrives","DrafterGroup3","****$NThe speed may be incremented/decremented$Nby the step change value.  It is then checked against pre-determined values.$N****","MOV(DrafterGroup3.Command.DrawSetpointMin,DrafterGroup3.Command.DrawSetpoint)","10"
RCOMMENT,"LineDrives","DrafterGroup3","****$NThe commanded speed is based on the mode.  In run$Nmode the speed is the speed of the drive it follows multiplied$Nby the draw.  In Maint mode it runs at its maintenance mode speed setpoint.  If the drive has not been started (ramp release),$Na zero is moved to the ramp.  When the drive is started (ramp release) the calculated$Nspeed is sent to the ramp.  The accel and decel times are in seconds.$NThese should always be less so than the line speed rates so the drives will follow the line ramp.$N****","MOV(DrafterGroup3.Internal.DecelTime,DrafterGroup3.Internal.DecelTime)","11"
RCOMMENT,"LineDrives","DrafterGroup3","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$NTo reverse the drive direction, reverse the reference.$N****","NEG(DrafterGroup3.Internal.SpeedReference.ScaledOutput,DrafterGroup3.Outputs.SetSpeed)","12"
RCOMMENT,"LineDrives","DrafterGroup3","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(DrafterGroup3.Outputs.DriveCommandWord.Enable2)","13"
RCOMMENT,"LineDrives","DrafterGroup3","****$NInhibit the drive when it is not being told to run.$N****","OTE(DrafterGroup3.Outputs.DriveCommandWord.ControllerInhibit)","14"
RCOMMENT,"LineDrives","DrafterGroup3","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(DrafterGroup3.Internal.ActualSpeedScaler.ScaledOutput,DrafterGroup3.Status.ActualSpeed)","15"
RCOMMENT,"LineDrives","DrafterGroup3","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(DrafterGroup3.Internal.LoadScaler.ScaledOutput,DrafterGroup3.Status.MotorLoad)","16"
RCOMMENT,"LineDrives","DrafterGroup3","****$NDrive Running Status$N****","OTE(DrafterGroup3.Status.Running)","17"
RCOMMENT,"LineDrives","DrafterGroup3","****$NJogging Forward Status$N****","OTE(DrafterGroup3.Status.JoggingFwd)","18"
RCOMMENT,"LineDrives","DrafterGroup3","****$NJogging Reverse Status$N****","OTE(DrafterGroup3.Status.JoggingRev)","19"
RCOMMENT,"LineDrives","DrafterGroup3","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(DrafterGroup3.Status.FailedToStart)","20"
RCOMMENT,"LineDrives","DrafterGroup3","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(DrafterGroup3.Status.FailedToStop)","21"
RCOMMENT,"LineDrives","DrafterGroup3","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(DrafterGroup3.Status.Faulted)","22"
RCOMMENT,"LineDrives","DrafterGroup3","****$NUnlatch the Drive Faulted Status$N****","OTU(DrafterGroup3.Status.FailedToStop)","23"
RCOMMENT,"LineDrives","DrafterGroup4","****$NPermissives to Operate Drive$N****","OTE(DrafterGroup4.Internal.Permissive)","0"
RCOMMENT,"LineDrives","DrafterGroup4","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(DrafterGroup4.Command.Enable)","1"
RCOMMENT,"LineDrives","DrafterGroup4","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(DrafterGroup4.Command.Disable)","2"
RCOMMENT,"LineDrives","DrafterGroup4","****$NJog Command$N****","OTE(DrafterGroup4.Internal.IntermediateJog)","3"
RCOMMENT,"LineDrives","DrafterGroup4","****$NWhen the drive is jogged reverse, the reverse bit is latched in$Nuntil the ramp returns to zero.$N****","OTE(DrafterGroup4.Internal.DriveReverse)","4"
