remark,"CSV-Import-Export"
RCOMMENT,"LineDrives","DrafterGroup4","****$NIf the line is in maintenance mode, the drive may be run$Nindividually.$N****","OTE(DrafterGroup4.Internal.MaintModeRun)","5"
RCOMMENT,"LineDrives","DrafterGroup4","****$NCheck the data entered against limits before calculating mechanical ratio below.$N****","MOV(DrafterGroup4.Command.GearTeethMin,DrafterGroup4.Command.FirstGearTeeth)","6"
RCOMMENT,"LineDrives","DrafterGroup4","****$NCheck the data entered against limits before calculating mechanical ratio below.$N****","MOV(DrafterGroup4.Command.GearTeethMin,DrafterGroup4.Command.LastGearTeeth)","7"
RCOMMENT,"LineDrives","DrafterGroup4","****$NThe drafters have a mechanical ratio that is calculated by dividing$Nthe first gear number of teeth by the last gear number of teeth.  The mechanical ratio$Nshould be greater than 1.$N****","CPT(DrafterGroup4.Status.MechanicalRatio,DrafterGroup4.Command.FirstGearTeeth/DrafterGroup4.Command.LastGearTeeth)","8"
RCOMMENT,"LineDrives","DrafterGroup4","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(DrafterGroup4.Internal.ReleaseRamp)","9"
RCOMMENT,"LineDrives","DrafterGroup4","****$NThe speed may be incremented/decremented$Nby the step change value.  It is then checked against pre-determined values.$N****","MOV(DrafterGroup4.Command.DrawSetpointMin,DrafterGroup4.Command.DrawSetpoint)","10"
RCOMMENT,"LineDrives","DrafterGroup4","****$NThe commanded speed is based on the mode.  In run$Nmode the speed is the speed of the drive it follows multiplied$Nby the draw.  In Maint mode it runs at its maintenance mode speed setpoint.  If the drive has not been started (ramp release),$Na zero is moved to the ramp.  When the drive is started (ramp release) the calculated$Nspeed is sent to the ramp.  The accel and decel times are in seconds.$NThese should always be less so than the line speed rates so the drives will follow the line ramp.$N****","MOV(DrafterGroup4.Internal.DecelTime,DrafterGroup4.Internal.DecelTime)","11"
RCOMMENT,"LineDrives","DrafterGroup4","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$NTo reverse the drive direction, reverse the reference.$N****","NEG(DrafterGroup4.Internal.SpeedReference.ScaledOutput,DrafterGroup4.Outputs.SetSpeed)","12"
RCOMMENT,"LineDrives","DrafterGroup4","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(DrafterGroup4.Outputs.DriveCommandWord.Enable2)","13"
RCOMMENT,"LineDrives","DrafterGroup4","****$NInhibit the drive when it is not being told to run.$N****","OTE(DrafterGroup4.Outputs.DriveCommandWord.ControllerInhibit)","14"
RCOMMENT,"LineDrives","DrafterGroup4","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(DrafterGroup4.Internal.ActualSpeedScaler.ScaledOutput,DrafterGroup4.Status.ActualSpeed)","15"
RCOMMENT,"LineDrives","DrafterGroup4","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(DrafterGroup4.Internal.LoadScaler.ScaledOutput,DrafterGroup4.Status.MotorLoad)","16"
RCOMMENT,"LineDrives","DrafterGroup4","****$NDrive Running Status$N****","OTE(DrafterGroup4.Status.Running)","17"
RCOMMENT,"LineDrives","DrafterGroup4","****$NJogging Forward Status$N****","OTE(DrafterGroup4.Status.JoggingFwd)","18"
RCOMMENT,"LineDrives","DrafterGroup4","****$NJogging Reverse Status$N****","OTE(DrafterGroup4.Status.JoggingRev)","19"
RCOMMENT,"LineDrives","DrafterGroup4","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(DrafterGroup4.Status.FailedToStart)","20"
RCOMMENT,"LineDrives","DrafterGroup4","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(DrafterGroup4.Status.FailedToStop)","21"
RCOMMENT,"LineDrives","DrafterGroup4","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(DrafterGroup4.Status.Faulted)","22"
RCOMMENT,"LineDrives","DrafterGroup4","****$NUnlatch the Drive Faulted Status$N****","OTU(DrafterGroup4.Status.FailedToStop)","23"
RCOMMENT,"LineDrives","DrafterGroup5","****$NPermissives to Operate Drive$N****","OTE(DrafterGroup5.Internal.Permissive)","0"
RCOMMENT,"LineDrives","DrafterGroup5","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(DrafterGroup5.Command.Enable)","1"
RCOMMENT,"LineDrives","DrafterGroup5","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(DrafterGroup5.Command.Disable)","2"
RCOMMENT,"LineDrives","DrafterGroup5","****$NJog Command$N****","OTE(DrafterGroup5.Internal.IntermediateJog)","3"
RCOMMENT,"LineDrives","DrafterGroup5","****$NWhen the drive is jogged reverse, the reverse bit is latched in$Nuntil the ramp returns to zero.$N****","OTE(DrafterGroup5.Internal.DriveReverse)","4"
RCOMMENT,"LineDrives","DrafterGroup5","****$NIf the line is in maintenance mode, the drive may be run$Nindividually.$N****","OTE(DrafterGroup5.Internal.MaintModeRun)","5"
RCOMMENT,"LineDrives","DrafterGroup5","****$NCheck the data entered against limits before calculating mechanical ratio below.$N****","MOV(DrafterGroup5.Command.GearTeethMin,DrafterGroup5.Command.FirstGearTeeth)","6"
RCOMMENT,"LineDrives","DrafterGroup5","****$NCheck the data entered against limits before calculating mechanical ratio below.$N****","MOV(DrafterGroup5.Command.GearTeethMin,DrafterGroup5.Command.LastGearTeeth)","7"
RCOMMENT,"LineDrives","DrafterGroup5","****$NThe drafters have a mechanical ratio that is calculated by dividing$Nthe first gear number of teeth by the last gear number of teeth.  The mechanical ratio$Nshould be greater than 1.$N****","CPT(DrafterGroup5.Status.MechanicalRatio,DrafterGroup5.Command.FirstGearTeeth/DrafterGroup5.Command.LastGearTeeth)","8"
RCOMMENT,"LineDrives","DrafterGroup5","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(DrafterGroup5.Internal.ReleaseRamp)","9"
RCOMMENT,"LineDrives","DrafterGroup5","****$NThe speed may be incremented/decremented$Nby the step change value.  It is then checked against pre-determined values.$N****","MOV(DrafterGroup5.Command.DrawSetpointMin,DrafterGroup5.Command.DrawSetpoint)","10"
RCOMMENT,"LineDrives","DrafterGroup5","****$NThe commanded speed is based on the mode.  In run$Nmode the speed is the speed of the drive it follows multiplied$Nby the draw.  In Maint mode it runs at its maintenance mode speed setpoint.  If the drive has not been started (ramp release),$Na zero is moved to the ramp.  When the drive is started (ramp release) the calculated$Nspeed is sent to the ramp.  The accel and decel times are in seconds.$NThese should always be less so than the line speed rates so the drives will follow the line ramp.$N****","MOV(DrafterGroup5.Internal.DecelTime,DrafterGroup5.Internal.DecelTime)","11"
RCOMMENT,"LineDrives","DrafterGroup5","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$NTo reverse the drive direction, reverse the reference.$N****","NEG(DrafterGroup5.Internal.SpeedReference.ScaledOutput,DrafterGroup5.Outputs.SetSpeed)","12"
RCOMMENT,"LineDrives","DrafterGroup5","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(DrafterGroup5.Outputs.DriveCommandWord.Enable2)","13"
RCOMMENT,"LineDrives","DrafterGroup5","****$NInhibit the drive when it is not being told to run.$N****","OTE(DrafterGroup5.Outputs.DriveCommandWord.ControllerInhibit)","14"
RCOMMENT,"LineDrives","DrafterGroup5","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(DrafterGroup5.Internal.ActualSpeedScaler.ScaledOutput,DrafterGroup5.Status.ActualSpeed)","15"
RCOMMENT,"LineDrives","DrafterGroup5","****$NScale the speed of the final roll (using mechanical ratio) to send to the$Nlooms.$N****","MUL(HMI_LoomsSpeedRefFPM,FeetToMetersMultiplier,HMI_LoomsSpeedRefMPM)","16"
RCOMMENT,"LineDrives","DrafterGroup5","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(DrafterGroup5.Internal.LoadScaler.ScaledOutput,DrafterGroup5.Status.MotorLoad)","17"
RCOMMENT,"LineDrives","DrafterGroup5","****$NDrive Running Status$N****","OTE(DrafterGroup5.Status.Running)","18"
RCOMMENT,"LineDrives","DrafterGroup5","****$NJogging Forward Status$N****","OTE(DrafterGroup5.Status.JoggingFwd)","19"
RCOMMENT,"LineDrives","DrafterGroup5","****$NJogging Reverse Status$N****","OTE(DrafterGroup5.Status.JoggingRev)","20"
RCOMMENT,"LineDrives","DrafterGroup5","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(DrafterGroup5.Status.FailedToStart)","21"
RCOMMENT,"LineDrives","DrafterGroup5","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(DrafterGroup5.Status.FailedToStop)","22"
RCOMMENT,"LineDrives","DrafterGroup5","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(DrafterGroup5.Status.Faulted)","23"
RCOMMENT,"LineDrives","DrafterGroup5","****$NUnlatch the Drive Faulted Status$N****","OTU(DrafterGroup5.Status.FailedToStop)","24"
RCOMMENT,"LineDrives","DrawCalculations","****$NIn order to get the total draft the draws must be in the save format$Nas the mechanica ratios.  Here, the draw setpoints are converted.$N****","CPT(DrafterG5DrawRatio,DrafterGroup5.Command.DrawSetpoint/100+1)","0"
RCOMMENT,"LineDrives","DrawCalculations","****$NThe drafter section ratio is the result of multiplying all the mechanica ratios and the draw$Nsetpoint ratios calculated above.$N****","CPT(HMI_DrafterSectionDrawRatio,DrafterG1DrawRatio*DrafterGroup1.Status.MechanicalRatio* DrafterG2DrawRatio*DrafterGroup2.Status.MechanicalRatio*DrafterG3DrawRatio*DrafterGroup3.Status.MechanicalRatio*DrafterG4DrawRatio*DrafterGroup4.Status.MechanicalRatio*DrafterG5DrawRatio*DrafterGroup5.Status.MechanicalRatio)","1"
RCOMMENT,"LineDrives","DrawCalculations","****$NThe section draw is just the ratio turned into percent (draw).$N****","CPT(HMI_DrafterSectionDraw,(HMI_DrafterSectionDrawRatio-1)*100)","2"
RCOMMENT,"LineDrives","DrawCalculations","****$NThe total draw is is the floor apron actual speed divided by the calender actual speed$Nratio (converted to draw).$NIf the apron is not running, move a zero to prevent a divide by zero.$N****","MOV(0,HMI_LineTotalDraw)","3"
RCOMMENT,"LineDrives","FeedRoll","****$NPermissives to Operate Drive$N****","OTE(FeedRoll.Internal.Permissive)","0"
RCOMMENT,"LineDrives","FeedRoll","****$NThe feedroll must be jogged reverse for an amount of time to unlatch a$Nmetal detect.$N****","TON(FeedRollJogReverseTimer,?,?)","1"
RCOMMENT,"LineDrives","FeedRoll","****$NThe metal detected bit gets latched in until a reverse is executed for an$Namount of time.$N****","OTE(CardMetalDetected)","2"
RCOMMENT,"LineDrives","FeedRoll","****$NThe feedroll may be enabled and disabled regardless of the line$'s running status.$N****","OTU(FeedRoll.Command.Enable)","3"
RCOMMENT,"LineDrives","FeedRoll","****$NThe feedroll may be enabled and disabled regardless of the line$'s running status.$N****","OTU(FeedRoll.Command.Disable)","4"
RCOMMENT,"LineDrives","FeedRoll","****$NIn setpoint mode, the feedroll follows the line ramp (%) to it$'s set speed.$NThe weight has no control of the speed.$N****","OTU(HMI_FeedrollToSetpointMode)","5"
RCOMMENT,"LineDrives","FeedRoll","****$NIn weight mode, the speed of the feedroll is varied in order to maintain$Na consistant fabric weight.$N****","OTU(HMI_FeedRollToWeighMode)","6"
RCOMMENT,"LineDrives","FeedRoll","****$NJog Command$N****","OTE(FeedRoll.Internal.IntermediateJog)","7"
RCOMMENT,"LineDrives","FeedRoll","****$NWhen the drive is jogged reverse, the reverse bit is latched in$Nuntil the ramp returns to zero.$N****","OTE(FeedRoll.Internal.DriveReverse)","8"
RCOMMENT,"LineDrives","FeedRoll","****$NIf the line is in maintenance mode, the drive may be run$Nindividually.$N****","OTE(FeedRoll.Internal.MaintModeRun)","9"
RCOMMENT,"LineDrives","FeedRoll","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(FeedRoll.Internal.ReleaseRamp)","10"
RCOMMENT,"LineDrives","FeedRoll","****$NThe speed may be incremented/decremented$Nby the step change value.  It is then checked against pre-determined values.$N****","MOV(FeedRoll.Internal.SpeedSetpointMin,FeedRoll.Command.SpeedSetpoint)","11"
RCOMMENT,"LineDrives","FeedRoll","****$NScale the analog input to engineering units.$N****","DriveRamp(Scale_Smoothing1,ScaleBeltScaler.ScaledOutput,ScaleDisplayAverageSeconds,ScaleDisplayAverageSeconds,MaximumProduction,MainScaleActWeight,1)","12"
RCOMMENT,"LineDrives","FeedRoll","****$NThe commanded speed is based on the mode.  In run$Nmode the speed is the speed of the drive it follows multiplied$Nby the draw.  In Maint mode it runs at its maintenance mode speed setpoint.  If the drive has not been started (ramp release),$Na zero is moved to the ramp.  When the drive is started (ramp release) the calculated$Nspeed is sent to the ramp.  The accel and decel times are in seconds.$NThese should always be less so than the line speed rates so the drives will follow the line ramp.$N****","MOV(FeedRoll.Internal.DecelTime,FeedRoll.Internal.DecelTime)","16"
RCOMMENT,"LineDrives","FeedRoll","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$NTo reverse the drive direction, reverse the reference.$N****","NEG(FeedRoll.Internal.SpeedReference.ScaledOutput,FeedRoll.Outputs.SetSpeed)","17"
RCOMMENT,"LineDrives","FeedRoll","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(FeedRoll.Outputs.DriveCommandWord.Enable2)","18"
RCOMMENT,"LineDrives","FeedRoll","****$NInhibit the drive when it is not being told to run.$N****","OTE(FeedRoll.Outputs.DriveCommandWord.ControllerInhibit)","19"
RCOMMENT,"LineDrives","FeedRoll","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(FeedRoll.Internal.ActualSpeedScaler.ScaledOutput,FeedRoll.Status.ActualSpeed)","20"
RCOMMENT,"LineDrives","FeedRoll","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(FeedRoll.Internal.LoadScaler.ScaledOutput,FeedRoll.Status.MotorLoad)","21"
RCOMMENT,"LineDrives","FeedRoll","****$NDrive Running Status$N****","OTE(FeedRoll.Status.Running)","22"
RCOMMENT,"LineDrives","FeedRoll","****$NJogging Forward Status$N****","OTE(FeedRoll.Status.JoggingFwd)","23"
RCOMMENT,"LineDrives","FeedRoll","****$NJogging Reverse Status$N****","OTE(FeedRoll.Status.JoggingRev)","24"
RCOMMENT,"LineDrives","FeedRoll","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(FeedRoll.Status.FailedToStart)","25"
RCOMMENT,"LineDrives","FeedRoll","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(FeedRoll.Status.FailedToStop)","26"
RCOMMENT,"LineDrives","FeedRoll","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(FeedRoll.Status.Faulted)","27"
RCOMMENT,"LineDrives","FeedRoll","****$NUnlatch the Drive Faulted Status$N****","OTU(FeedRoll.Status.FailedToStop)","28"
RCOMMENT,"LineDrives","LineControl","****$NLine to Run Mode$N****","OTU(System.Command.ToRunMode)","0"
RCOMMENT,"LineDrives","LineControl","****$NLine to Maint Mode$N****","OTU(System.Command.ToMaintMode)","1"
RCOMMENT,"LineDrives","LineControl","****$NThread mode allows the line to be threaded.  The enabled drives past the crosslapper will be$Njogged momentarily.  The card drives will not be jogged.$N****","OTE(System.Status.ThreadModeEnabled)","2"
RCOMMENT,"LineDrives","LineControl","****$NEnable web break detection.$N****","OTE(System.Status.WebBreakDetectEnabled)","3"
RCOMMENT,"LineDrives","LineControl","****$NWhen the web break detection is enabled, it looks at the detectors$Nfor web break.$N****","OTE(System.Status.WebBreakDetected)","4"
RCOMMENT,"LineDrives","LineControl","****$NEach permissive for line run is set up for display on the screen.$NAll the permissives will be used below to form the main permissive.$N****$N!!!!  FIRST SCAN LOOKS AS IF IT$'S NOT PASSING POWER, BUT THE COIL IS ON  !!!!$N****","OTE(System.Status.LineRunPermissive[0])","5"
RCOMMENT,"LineDrives","LineControl","****$NEach permissive for line run is set up for display on the screen.$NAll the permissives will be used below to form the main permissive.$N****","OTE(System.Status.LineRunPermissive[1])","6"
RCOMMENT,"LineDrives","LineControl","****$NEach permissive for line run is set up for display on the screen.$NAll the permissives will be used below to form the main permissive.$N****","OTE(System.Status.LineRunPermissive[2])","7"
RCOMMENT,"LineDrives","LineControl","****$NEach permissive for line run is set up for display on the screen.$NAll the permissives will be used below to form the main permissive.$N****","OTE(System.Status.LineRunPermissive[3])","8"
RCOMMENT,"LineDrives","LineControl","****$NEach permissive for line run is set up for display on the screen.$NAll the permissives will be used below to form the main permissive.$N****","OTE(System.Status.LineRunPermissive[4])","9"
RCOMMENT,"LineDrives","LineControl","****$NEach permissive for line run is set up for display on the screen.$NAll the permissives will be used below to form the main permissive.$N****","OTE(System.Status.LineRunPermissive[5])","10"
RCOMMENT,"LineDrives","LineControl","****$NEach permissive for line run is set up for display on the screen.$NAll the permissives will be used below to form the main permissive.$N****","OTE(System.Status.LineRunPermissive[6])","11"
RCOMMENT,"LineDrives","LineControl","****$NEach permissive for line run is set up for display on the screen.$NAll the permissives will be used below to form the main permissive.$N****","OTE(System.Status.LineRunPermissive[7])","12"
RCOMMENT,"LineDrives","LineControl","****$NEach permissive for line run is set up for display on the screen.$NAll the permissives will be used below to form the main permissive.$N****","OTE(System.Status.LineRunPermissive[8])","13"
RCOMMENT,"LineDrives","LineControl","****$NEach permissive for line run is set up for display on the screen.$NAll the permissives will be used below to form the main permissive.$N****","OTE(System.Status.LineRunPermissive[9])","14"
RCOMMENT,"LineDrives","LineControl","****$NEach permissive for line run is set up for display on the screen.$NAll the permissives will be used below to form the main permissive.$N****","OTE(System.Status.LineRunPermissive[10])","15"
RCOMMENT,"LineDrives","LineControl","****$NThe master run permissive is the end result of all the permissives above.$N$NIF ANY PERMISSIVES ARE ADDED ABOVE, MAKE CERTAIN$NTHEY ARE ADDED TO THE MASTER RUNG$N****","OTE(System.Status.MasterLineRunPermissive)","16"
RCOMMENT,"LineDrives","LineControl","****$NIf the permissive is lost, use fast decel.  Seal it in until the line stops.$N****","OTE(System.Status.FastStopActive)","17"
RCOMMENT,"LineDrives","LineControl","****$NThe normal stop array will be used later in a string for a normal stop main.$NThe bits need to be a 1.  If any bit goes low, the line will stop normally (not fast stop).$N****","OTE(System.Internal.NormalStop[0])","18"
RCOMMENT,"LineDrives","LineControl","****$NThe normal stop array will be used later in a string for a normal stop main.$NThe bits need to be a 1.  If any bit goes low, the line will stop normally (not fast stop).$N****","OTE(System.Internal.NormalStop[1])","19"
RCOMMENT,"LineDrives","LineControl","****$NThe normal stop array will be used later in a string for a normal stop main.$NThe bits need to be a 1.  If any bit goes low, the line will stop normally (not fast stop).$N****","OTE(System.Internal.NormalStop[2])","20"
RCOMMENT,"LineDrives","LineControl","****$NThe normal stop array will be used later in a string for a normal stop main.$NThe bits need to be a 1.  If any bit goes low, the line will stop normally (not fast stop).$N****","OTE(System.Internal.NormalStop[3])","21"
RCOMMENT,"LineDrives","LineControl","****$NThe normal stop array will be used later in a string for a normal stop main.$NThe bits need to be a 1.  If any bit goes low, the line will stop normally (not fast stop).$N****","OTE(System.Internal.NormalStop[4])","22"
RCOMMENT,"LineDrives","LineControl","****$NThe normal stop array will be used later in a string for a normal stop main.$NThe bits need to be a 1.  If any bit goes low, the line will stop normally (not fast stop).$N****","OTE(System.Internal.NormalStop[5])","23"
RCOMMENT,"LineDrives","LineControl","****$NThe normal stop array will be used later in a string for a normal stop main.$NThe bits need to be a 1.  If any bit goes low, the line will stop normally (not fast stop).$N****","OTE(System.Internal.NormalStop[6])","24"
RCOMMENT,"LineDrives","LineControl","****$NThe normal stop array will be used later in a string for a normal stop main.$NThe bits need to be a 1.  If any bit goes low, the line will stop normally (not fast stop).$N****","OTE(System.Internal.NormalStop[7])","25"
RCOMMENT,"LineDrives","LineControl","****$NThe normal stop array will be used later in a string for a normal stop main.$NThe bits need to be a 1.  If any bit goes low, the line will stop normally (not fast stop).$N****","OTE(System.Internal.NormalStop[8])","26"
RCOMMENT,"LineDrives","LineControl","****$NThe normal stop array will be used later in a string for a normal stop main.$NThe bits need to be a 1.  If any bit goes low, the line will stop normally (not fast stop).$N****","OTE(System.Internal.NormalStop[9])","27"
RCOMMENT,"LineDrives","LineControl","****$NThe normal stop array will be used later in a string for a normal stop main.$NThe bits need to be a 1.  If any bit goes low, the line will stop normally (not fast stop).$N****","OTE(System.Internal.NormalStop[10])","28"
RCOMMENT,"LineDrives","LineControl","****$NAll the normal stops must be high making the normal stop main high to allow$Nthe line to run.$N****","OTE(System.Status.MasterNormalStop)","29"
RCOMMENT,"LineDrives","LineControl","****$NAll the card drives must be enabled in order to start the line in production mode.$N****","OTE(Card_Enabled)","30"
RCOMMENT,"LineDrives","LineControl","****$NThe line ready must be active to start the line.$N****","OTE(Line_Ready)","31"
RCOMMENT,"LineDrives","LineControl","****$NDisplay for HMI$N****","OTE(HMI_ExitEquipmentReady)","32"
RCOMMENT,"LineDrives","LineControl","****$NJust for eyeballing.$N****","OTE(Crosslapper_Info)","33"
RCOMMENT,"LineDrives","LineControl","****$NJust for eyeballing.$N****","OTE(Looms_Info)","34"
RCOMMENT,"LineDrives","LineControl","****$NStart the drives after the delay$N****$NThe one shot prevents a stuck button from continuously starting the line","OTE(System.Internal.StartDrives)","35"
RCOMMENT,"LineDrives","LineControl","****$NWhen all the enabled drives are running, release the ramp.$N****","OTE(System.Internal.ReleaseLineRamp)","37"
RCOMMENT,"LineDrives","LineControl","****$NWhen the drives are being told to start but do not, the line$Nhas failed to start thus unlatching the start drives command.$N****","TON(System.Internal.LineFailedToStartTimer,?,?)","38"
RCOMMENT,"LineDrives","LineControl","****$NThe main ramp will ramp from 0-100% when the line is running.$N****","LineSpeedRamp(System.Internal.MasterRamp,System.Command.NormalAccel,System.Command.NormalDecel,100,System.Command.EStopDecel,System.Internal.ReleaseLineRamp,System.Status.AtZeroSpeed,100,System.Internal.RampedMasterRef,System.Status.FastStopActive,No)","39"
RCOMMENT,"LineDrives","LineControl","****$NLine Thread Command$N****","OTE(System.Internal.ThreadModeJog)","40"
RCOMMENT,"LineDrives","LineControl","****$NIf the line is not a zero speed, it is still being told to run.$N****","OTE(System.Internal.LineDrivesRunning)","41"
RCOMMENT,"LineDrives","LineControl","****$NActivate Slow Mode for Low Fiber$N****","OTE(FS5XLowFiberAlarmSlowMode)","46"
RCOMMENT,"LineDrives","LineControl","****$NIf the blending system faults/stops during a line run, the alarm will go off$Nand this rung will put the line into a slow mode.$N****","OTE(BlendingAlarmSlowMode)","47"
RCOMMENT,"LineDrives","LineControl","****$NEach time one of the inputs is made, the slow mode toggle$Nis activated.  Below, it is used to toggle slow mode.$N****","OTE(System.Command.SlowModeToggle)","48"
RCOMMENT,"LineDrives","LineControl","****$NThe flip flop output changes state every time the input is high.$NWhen the line slow pushbutton is pressed, the line slow active bit$Nwill change states.$N****","JKFlipFLop(System.Internal.SlowModeFlipFlop,System.Command.SlowModeToggle,System.Status.SlowModeActive,No)","49"
RCOMMENT,"LineDrives","LineControl","****$NIncrement the Web Percent$N****","ADD(System.Command.WebSpeedPercent,System.Command.WebPercentStep,System.Command.WebSpeedPercent)","50"
RCOMMENT,"LineDrives","LineControl","****$NDecrement the Web Percent Line Speed$N****","SUB(System.Command.WebSpeedPercent,System.Command.WebPercentStep,System.Command.WebSpeedPercent)","51"
RCOMMENT,"LineDrives","LineControl","****$NWhen the line stops, put 30 percent into the line speed.$N****","MOV(30,System.Command.WebSpeedPercent)","52"
RCOMMENT,"LineDrives","LineControl","****$NWhen the line is not running, allow the ramp to get to setpoint faster.  When running,$Nuse the normal ramps set at the master ramp.$N****","MOV(5,System.Internal.WebRampDecel)","53"
RCOMMENT,"LineDrives","LineControl","****$NOnce the speed is checked against its limits, it$Nis sent to the ramp.  Because this is the web percent ramp,$Nit is always active.  The master ramp will ramp to zero to take the $Nline down.$N****","LineSpeedRamp(System.Internal.WebPercentRamp,System.Internal.WebRampAccel,System.Internal.WebRampDecel,100,System.Internal.WebRampDecel,Yes,NotApplicable,System.Internal.WebPercentToRamp,System.Internal.RampedWebPercent,Yes,No)","54"
RCOMMENT,"LineDrives","LineControl","****$NMonitoring$N****","MOV(System.Internal.RampedWebPercent,System.Internal.RampedWebPercent)","55"
RCOMMENT,"LineDrives","LineDrivesMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(LineControl,0)","0"
RCOMMENT,"LineDrives","LineDrivesMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(DrafterEntryApron,0)","1"
RCOMMENT,"LineDrives","LineDrivesMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BottomDoffer,0)","2"
RCOMMENT,"LineDrives","LineDrivesMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BottomScrambler,0)","3"
RCOMMENT,"LineDrives","LineDrivesMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BottomTakeoff,0)","4"
RCOMMENT,"LineDrives","LineDrivesMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(BottomTOFBelt,0)","5"
RCOMMENT,"LineDrives","LineDrivesMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(Calender,0)","6"
RCOMMENT,"LineDrives","LineDrivesMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(Crosslapper,0)","7"
RCOMMENT,"LineDrives","LineDrivesMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(DrafterGroup1,0)","8"
RCOMMENT,"LineDrives","LineDrivesMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(DrafterGroup2,0)","9"
RCOMMENT,"LineDrives","LineDrivesMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(DrafterGroup3,0)","10"
RCOMMENT,"LineDrives","LineDrivesMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(DrafterGroup4,0)","11"
RCOMMENT,"LineDrives","LineDrivesMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(DrafterGroup5,0)","12"
RCOMMENT,"LineDrives","LineDrivesMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(DrawCalculations,0)","13"
RCOMMENT,"LineDrives","LineDrivesMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(FeedRoll,0)","14"
RCOMMENT,"LineDrives","LineDrivesMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(MainCylinder,0)","15"
RCOMMENT,"LineDrives","LineDrivesMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(ScaleBelt,0)","16"
RCOMMENT,"LineDrives","LineDrivesMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(TopDoffer,0)","17"
RCOMMENT,"LineDrives","LineDrivesMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(TopScrambler,0)","18"
RCOMMENT,"LineDrives","LineDrivesMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(TopTakeoff,0)","19"
RCOMMENT,"LineDrives","LineDrivesMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(TopTOFBelt,0)","20"
RCOMMENT,"LineDrives","LineDrivesMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(Worker,0)","21"
RCOMMENT,"LineDrives","MainCylinder","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(MainCylinder.Internal.Permissive)","0"
RCOMMENT,"LineDrives","MainCylinder","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(MainCylinder.Command.Enable)","1"
RCOMMENT,"LineDrives","MainCylinder","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(MainCylinder.Command.Disable)","2"
RCOMMENT,"LineDrives","MainCylinder","****$NJog Command$N****","OTE(MainCylinder.Internal.IntermediateJog)","3"
RCOMMENT,"LineDrives","MainCylinder","****$NWhen the drive is jogged reverse, the reverse bit is latched in$Nuntil the ramp returns to zero.$N****","OTE(MainCylinder.Internal.DriveReverse)","4"
RCOMMENT,"LineDrives","MainCylinder","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(MainCylinder.Internal.MaintModeRun)","5"
RCOMMENT,"LineDrives","MainCylinder","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(MainCylinder.Internal.ReleaseRamp)","6"
RCOMMENT,"LineDrives","MainCylinder","****$NThe speed may be incremented/decremented$Nby the step change value.  It is then checked against pre-determined values.$N****","SUB(MainCylinder.Command.SpeedSetpoint,MainCylinder.Command.StepChangeValue,MainCylinder.Command.SpeedSetpoint)","7"
RCOMMENT,"LineDrives","MainCylinder","****$NThe commanded speed is calculated based on speed setpoint$Nmultiplied by the line speed (in percent).  If the drive has not been started (ramp release),$Na zero is moved to the ramp.  When the drive is started (ramp release) the calculated$Nspeed is sent to the ramp.  The accel and decel times are based on the line speed accel and decel.$NThese should always be less so than the line speed$'s so the drives will follow the line ramp.$N****","MOV(System.Internal.EStopDecelTime,MainCylinder.Internal.DecelTime)","8"
RCOMMENT,"LineDrives","MainCylinder","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","NEG(MainCylinder.Internal.SpeedReference.ScaledOutput,MainCylinder.Outputs.SetSpeed)","9"
RCOMMENT,"LineDrives","MainCylinder","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","TOF(MainCylinder_Stanstill,?,?)","10"
RCOMMENT,"LineDrives","MainCylinder","****$NInhibit the drive when it is not being told to run.$N****","OTE(MainCylinder.Outputs.DriveCommandWord.ControllerInhibit)","12"
RCOMMENT,"LineDrives","MainCylinder","****$NScale the raw analog signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(System.Internal.RampedMasterRef,System.Internal.MainCylSpeedPercent)","13"
RCOMMENT,"LineDrives","MainCylinder","****$NDepending on the mode, scale the proper feedback$Nfor load display on the HMI$N****","MOV(MainCylinder.Internal.LoadScaler.ScaledOutput,MainCylinder.Status.MotorLoad)","14"
RCOMMENT,"LineDrives","MainCylinder","****$NDrive Running Status$N****","OTE(MainCylinder.Status.Running)","15"
RCOMMENT,"LineDrives","MainCylinder","****$NJogging Forward Status$N****","OTE(MainCylinder.Status.JoggingFwd)","16"
RCOMMENT,"LineDrives","MainCylinder","****$NJogging Reverse Status$N****","OTE(MainCylinder.Status.JoggingRev)","17"
RCOMMENT,"LineDrives","MainCylinder","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(MainCylinder.Status.FailedToStart)","18"
RCOMMENT,"LineDrives","MainCylinder","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(MainCylinder.Status.FailedToStop)","19"
RCOMMENT,"LineDrives","MainCylinder","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(MainCylinder.Status.Faulted)","20"
RCOMMENT,"LineDrives","MainCylinder","****$NUnlatch the Drive Faulted Status$N****","OTU(MainCylinder.Status.FailedToStop)","21"
RCOMMENT,"LineDrives","ScaleBelt","****$NPermissives to Operate Drive$N****","OTE(ScaleBelt.Internal.Permissive)","0"
RCOMMENT,"LineDrives","ScaleBelt","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(ScaleBelt.Command.Enable)","1"
RCOMMENT,"LineDrives","ScaleBelt","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(ScaleBelt.Command.Disable)","2"
RCOMMENT,"LineDrives","ScaleBelt","****$NJog Command$N****","OTE(ScaleBelt.Internal.IntermediateJog)","3"
RCOMMENT,"LineDrives","ScaleBelt","****$NWhen the drive is jogged reverse, the reverse bit is latched in$Nuntil the ramp returns to zero.$N****","OTE(ScaleBelt.Internal.DriveReverse)","4"
RCOMMENT,"LineDrives","ScaleBelt","****$NIf the line is in maintenance mode, the drive may be run$Nindividually.$N****","OTE(ScaleBelt.Internal.MaintModeRun)","5"
RCOMMENT,"LineDrives","ScaleBelt","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(ScaleBelt.Internal.ReleaseRamp)","6"
RCOMMENT,"LineDrives","ScaleBelt","****$NThe speed may be incremented/decremented$Nby the step change value.  It is then checked against pre-determined values.$N****","MOV(ScaleBelt.Command.DrawSetpointMin,ScaleBelt.Command.DrawSetpoint)","7"
RCOMMENT,"LineDrives","ScaleBelt","****$NThe commanded speed is based on the mode.  In run$Nmode the speed is the speed of the drive it follows multiplied$Nby the draw.  In Maint mode it runs at its maintenance mode speed setpoint.  If the drive has not been started (ramp release),$Na zero is moved to the ramp.  When the drive is started (ramp release) the calculated$Nspeed is sent to the ramp.  The accel and decel times are in seconds.$NThese should always be less so than the line speed rates so the drives will follow the line ramp.$N****","MOV(ScaleBelt.Internal.DecelTime,ScaleBelt.Internal.DecelTime)","8"
RCOMMENT,"LineDrives","ScaleBelt","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$NTo reverse the drive direction, reverse the reference.$N****","NEG(ScaleBelt.Internal.SpeedReference.ScaledOutput,ScaleBelt.Outputs.SetSpeed)","9"
RCOMMENT,"LineDrives","ScaleBelt","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(Start_Chute_Delivery)","10"
RCOMMENT,"LineDrives","ScaleBelt","****$NInhibit the drive when it is not being told to run.$N****","OTE(ScaleBelt.Outputs.DriveCommandWord.ControllerInhibit)","11"
RCOMMENT,"LineDrives","ScaleBelt","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(ScaleBelt.Internal.ActualSpeedScaler.ScaledOutput,ScaleBelt.Status.ActualSpeed)","12"
RCOMMENT,"LineDrives","ScaleBelt","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(ScaleBelt.Internal.LoadScaler.ScaledOutput,ScaleBelt.Status.MotorLoad)","13"
RCOMMENT,"LineDrives","ScaleBelt","****$NDrive Running Status$N****","OTE(ScaleBelt.Status.Running)","14"
RCOMMENT,"LineDrives","ScaleBelt","****$NJogging Forward Status$N****","OTE(ScaleBelt.Status.JoggingFwd)","15"
RCOMMENT,"LineDrives","ScaleBelt","****$NJogging Reverse Status$N****","OTE(ScaleBelt.Status.JoggingRev)","16"
RCOMMENT,"LineDrives","ScaleBelt","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(ScaleBelt.Status.FailedToStart)","17"
RCOMMENT,"LineDrives","ScaleBelt","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(ScaleBelt.Status.FailedToStop)","18"
RCOMMENT,"LineDrives","ScaleBelt","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(ScaleBelt.Status.Faulted)","19"
RCOMMENT,"LineDrives","ScaleBelt","****$NUnlatch the Drive Faulted Status$N****","OTU(ScaleBelt.Status.FailedToStop)","20"
RCOMMENT,"LineDrives","TopDoffer","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(TopDoffer.Internal.Permissive)","0"
RCOMMENT,"LineDrives","TopDoffer","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(TopDoffer.Command.Enable)","1"
RCOMMENT,"LineDrives","TopDoffer","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(TopDoffer.Command.Disable)","2"
RCOMMENT,"LineDrives","TopDoffer","****$NJog Command$N****","OTE(TopDoffer.Internal.IntermediateJog)","3"
RCOMMENT,"LineDrives","TopDoffer","****$NWhen the drive is jogged reverse, the reverse bit is latched in$Nuntil the ramp returns to zero.$N****","OTE(TopDoffer.Internal.DriveReverse)","4"
RCOMMENT,"LineDrives","TopDoffer","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(TopDoffer.Internal.MaintModeRun)","5"
RCOMMENT,"LineDrives","TopDoffer","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(TopDoffer.Internal.ReleaseRamp)","6"
RCOMMENT,"LineDrives","TopDoffer","****$NThe speed may be incremented/decremented$Nby the step change value.  It is then checked against pre-determined values.$N****","SUB(TopDoffer.Command.SpeedSetpoint,TopDoffer.Command.StepChangeValue,TopDoffer.Command.SpeedSetpoint)","7"
RCOMMENT,"LineDrives","TopDoffer","****$NThe commanded speed is calculated based on speed setpoint$Nmultiplied by the line speed (in percent).  If the drive has not been started (ramp release),$Na zero is moved to the ramp.  When the drive is started (ramp release) the calculated$Nspeed is sent to the ramp.  The accel and decel times are based on the line speed accel and decel.$NThese should always be less so than the line speed$'s so the drives will follow the line ramp.$N****","MOV(TopDoffer.Internal.DecelTime,TopDoffer.Internal.DecelTime)","8"
RCOMMENT,"LineDrives","TopDoffer","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","NEG(TopDoffer.Internal.SpeedReference.ScaledOutput,TopDoffer.Outputs.SetSpeed)","9"
RCOMMENT,"LineDrives","TopDoffer","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(TopDoffer.Outputs.DriveCommandWord.Enable2)","10"
RCOMMENT,"LineDrives","TopDoffer","****$NInhibit the drive when it is not being told to run.$N****","OTE(TopDoffer.Outputs.DriveCommandWord.ControllerInhibit)","11"
RCOMMENT,"LineDrives","TopDoffer","****$NScale the raw analog signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(TopDoffer.Internal.ActualSpeedScaler.ScaledOutput,TopDoffer.Status.ActualSpeed)","12"
RCOMMENT,"LineDrives","TopDoffer","****$NDepending on the mode, scale the proper feedback$Nfor load display on the HMI$N****","MOV(TopDoffer.Internal.LoadScaler.ScaledOutput,TopDoffer.Status.MotorLoad)","13"
RCOMMENT,"LineDrives","TopDoffer","****$NDrive Running Status$N****","OTE(TopDoffer.Status.Running)","14"
RCOMMENT,"LineDrives","TopDoffer","****$NJogging Forward Status$N****","OTE(TopDoffer.Status.JoggingFwd)","15"
RCOMMENT,"LineDrives","TopDoffer","****$NJogging Reverse Status$N****","OTE(TopDoffer.Status.JoggingRev)","16"
RCOMMENT,"LineDrives","TopDoffer","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(TopDoffer.Status.FailedToStart)","17"
RCOMMENT,"LineDrives","TopDoffer","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(TopDoffer.Status.FailedToStop)","18"
RCOMMENT,"LineDrives","TopDoffer","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(TopDoffer.Status.Faulted)","19"
RCOMMENT,"LineDrives","TopDoffer","****$NUnlatch the Drive Faulted Status$N****","OTU(TopDoffer.Status.FailedToStop)","20"
RCOMMENT,"LineDrives","TopScrambler","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(TopScrambler.Internal.Permissive)","0"
RCOMMENT,"LineDrives","TopScrambler","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(TopScrambler.Command.Enable)","1"
RCOMMENT,"LineDrives","TopScrambler","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(TopScrambler.Command.Disable)","2"
RCOMMENT,"LineDrives","TopScrambler","****$NJog Command$N****","OTE(TopScrambler.Internal.IntermediateJog)","3"
RCOMMENT,"LineDrives","TopScrambler","****$NWhen the drive is jogged reverse, the reverse bit is latched in$Nuntil the ramp returns to zero.$N****","OTE(TopScrambler.Internal.DriveReverse)","4"
RCOMMENT,"LineDrives","TopScrambler","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(TopScrambler.Internal.MaintModeRun)","5"
RCOMMENT,"LineDrives","TopScrambler","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(TopScrambler.Internal.ReleaseRamp)","6"
RCOMMENT,"LineDrives","TopScrambler","****$NThe speed may be incremented/decremented$Nby the step change value.  It is then checked against pre-determined values.$N****","SUB(TopScrambler.Command.SpeedSetpoint,TopScrambler.Command.StepChangeValue,TopScrambler.Command.SpeedSetpoint)","7"
RCOMMENT,"LineDrives","TopScrambler","****$NThe commanded speed is calculated based on speed setpoint$Nmultiplied by the line speed (in percent).  If the drive has not been started (ramp release),$Na zero is moved to the ramp.  When the drive is started (ramp release) the calculated$Nspeed is sent to the ramp.  The accel and decel times are based on the line speed accel and decel.$NThese should always be less so than the line speed$'s so the drives will follow the line ramp.$N****","MOV(TopScrambler.Internal.DecelTime,TopScrambler.Internal.DecelTime)","8"
RCOMMENT,"LineDrives","TopScrambler","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","NEG(TopScrambler.Internal.SpeedReference.ScaledOutput,TopScrambler.Outputs.SetSpeed)","9"
RCOMMENT,"LineDrives","TopScrambler","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(TopScrambler.Outputs.DriveCommandWord.Enable2)","10"
RCOMMENT,"LineDrives","TopScrambler","****$NInhibit the drive when it is not being told to run.$N****","OTE(TopScrambler.Outputs.DriveCommandWord.ControllerInhibit)","11"
RCOMMENT,"LineDrives","TopScrambler","****$NScale the raw analog signal coming from the drive$Nto engineering units for display on the HMI.$N****","MUL(TopScrambler.Status.ActualSpeed,TopScramblerRoll2Ratio,HMITopScramblerRoll2Speed)","12"
RCOMMENT,"LineDrives","TopScrambler","****$NDepending on the mode, scale the proper feedback$Nfor load display on the HMI$N****","MOV(TopScrambler.Internal.LoadScaler.ScaledOutput,TopScrambler.Status.MotorLoad)","13"
RCOMMENT,"LineDrives","TopScrambler","****$NDrive Running Status$N****","OTE(TopScrambler.Status.Running)","14"
RCOMMENT,"LineDrives","TopScrambler","****$NJogging Forward Status$N****","OTE(TopScrambler.Status.JoggingFwd)","15"
RCOMMENT,"LineDrives","TopScrambler","****$NJogging Reverse Status$N****","OTE(TopScrambler.Status.JoggingRev)","16"
RCOMMENT,"LineDrives","TopScrambler","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(TopScrambler.Status.FailedToStart)","17"
RCOMMENT,"LineDrives","TopScrambler","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(TopScrambler.Status.FailedToStop)","18"
RCOMMENT,"LineDrives","TopScrambler","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(TopScrambler.Status.Faulted)","19"
RCOMMENT,"LineDrives","TopScrambler","****$NUnlatch the Drive Faulted Status$N****","OTU(TopScrambler.Status.FailedToStop)","20"
RCOMMENT,"LineDrives","TopTakeoff","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(TopTakeoff.Internal.Permissive)","0"
RCOMMENT,"LineDrives","TopTakeoff","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(TopTakeoff.Command.Enable)","1"
RCOMMENT,"LineDrives","TopTakeoff","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(TopTakeoff.Command.Disable)","2"
RCOMMENT,"LineDrives","TopTakeoff","****$NJog Command$N****","OTE(TopTakeoff.Internal.IntermediateJog)","3"
RCOMMENT,"LineDrives","TopTakeoff","****$NWhen the drive is jogged reverse, the reverse bit is latched in$Nuntil the ramp returns to zero.$N****","OTE(TopTakeoff.Internal.DriveReverse)","4"
RCOMMENT,"LineDrives","TopTakeoff","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(TopTakeoff.Internal.MaintModeRun)","5"
RCOMMENT,"LineDrives","TopTakeoff","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(TopTakeoff.Internal.ReleaseRamp)","6"
RCOMMENT,"LineDrives","TopTakeoff","****$NThe speed may be incremented/decremented$Nby the step change value.  It is then checked against pre-determined values.$N****","SUB(TopTakeoff.Command.SpeedSetpoint,TopTakeoff.Command.StepChangeValue,TopTakeoff.Command.SpeedSetpoint)","7"
