remark,"CSV-Import-Export"
RCOMMENT,"LineDrives","TopTakeoff","****$NThe commanded speed is calculated based on speed setpoint$Nmultiplied by the line speed (in percent).  If the drive has not been started (ramp release),$Na zero is moved to the ramp.  When the drive is started (ramp release) the calculated$Nspeed is sent to the ramp.  The accel and decel times are based on the line speed accel and decel.$NThese should always be less so than the line speed$'s so the drives will follow the line ramp.$N****","MOV(TopTakeoff.Internal.DecelTime,TopTakeoff.Internal.DecelTime)","8"
RCOMMENT,"LineDrives","TopTakeoff","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","NEG(TopTakeoff.Internal.SpeedReference.ScaledOutput,TopTakeoff.Outputs.SetSpeed)","9"
RCOMMENT,"LineDrives","TopTakeoff","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(TopTakeoff.Outputs.DriveCommandWord.Enable2)","10"
RCOMMENT,"LineDrives","TopTakeoff","****$NInhibit the drive when it is not being told to run.$N****","OTE(TopTakeoff.Outputs.DriveCommandWord.ControllerInhibit)","11"
RCOMMENT,"LineDrives","TopTakeoff","****$NScale the raw analog signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(TopTakeoff.Internal.ActualSpeedScaler.ScaledOutput,TopTakeoff.Status.ActualSpeed)","12"
RCOMMENT,"LineDrives","TopTakeoff","****$NDepending on the mode, scale the proper feedback$Nfor load display on the HMI$N****","MOV(TopTakeoff.Internal.LoadScaler.ScaledOutput,TopTakeoff.Status.MotorLoad)","13"
RCOMMENT,"LineDrives","TopTakeoff","****$NDrive Running Status$N****","OTE(TopTakeoff.Status.Running)","14"
RCOMMENT,"LineDrives","TopTakeoff","****$NJogging Forward Status$N****","OTE(TopTakeoff.Status.JoggingFwd)","15"
RCOMMENT,"LineDrives","TopTakeoff","****$NJogging Reverse Status$N****","OTE(TopTakeoff.Status.JoggingRev)","16"
RCOMMENT,"LineDrives","TopTakeoff","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(TopTakeoff.Status.FailedToStart)","17"
RCOMMENT,"LineDrives","TopTakeoff","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(TopTakeoff.Status.FailedToStop)","18"
RCOMMENT,"LineDrives","TopTakeoff","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(TopTakeoff.Status.Faulted)","19"
RCOMMENT,"LineDrives","TopTakeoff","****$NUnlatch the Drive Faulted Status$N****","OTU(TopTakeoff.Status.FailedToStop)","20"
RCOMMENT,"LineDrives","TopTOFBelt","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(TopTOFBelt.Internal.Permissive)","0"
RCOMMENT,"LineDrives","TopTOFBelt","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(TopTOFBelt.Command.Enable)","1"
RCOMMENT,"LineDrives","TopTOFBelt","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(TopTOFBelt.Command.Disable)","2"
RCOMMENT,"LineDrives","TopTOFBelt","****$NJog Command$N****","OTE(TopTOFBelt.Internal.IntermediateJog)","3"
RCOMMENT,"LineDrives","TopTOFBelt","****$NWhen the drive is jogged reverse, the reverse bit is latched in$Nuntil the ramp returns to zero.$N****","OTE(TopTOFBelt.Internal.DriveReverse)","4"
RCOMMENT,"LineDrives","TopTOFBelt","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(TopTOFBelt.Internal.MaintModeRun)","5"
RCOMMENT,"LineDrives","TopTOFBelt","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(TopTOFBelt.Internal.ReleaseRamp)","6"
RCOMMENT,"LineDrives","TopTOFBelt","****$NThe speed may be incremented/decremented$Nby the step change value.  It is then checked against pre-determined values.$N****","SUB(TopTOFBelt.Command.SpeedSetpoint,TopTOFBelt.Command.StepChangeValue,TopTOFBelt.Command.SpeedSetpoint)","7"
RCOMMENT,"LineDrives","TopTOFBelt","****$NThe commanded speed is calculated based on speed setpoint$Nmultiplied by the line speed (in percent).  If the drive has not been started (ramp release),$Na zero is moved to the ramp.  When the drive is started (ramp release) the calculated$Nspeed is sent to the ramp.  The accel and decel times are based on the line speed accel and decel.$NThese should always be less so than the line speed$'s so the drives will follow the line ramp.$N****","MOV(TopTOFBelt.Internal.DecelTime,TopTOFBelt.Internal.DecelTime)","8"
RCOMMENT,"LineDrives","TopTOFBelt","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","NEG(TopTOFBelt.Internal.SpeedReference.ScaledOutput,TopTOFBelt.Outputs.SetSpeed)","9"
RCOMMENT,"LineDrives","TopTOFBelt","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(TopTOFBelt.Outputs.DriveCommandWord.Enable2)","10"
RCOMMENT,"LineDrives","TopTOFBelt","****$NInhibit the drive when it is not being told to run.$N****","OTE(TopTOFBelt.Outputs.DriveCommandWord.ControllerInhibit)","11"
RCOMMENT,"LineDrives","TopTOFBelt","****$NScale the raw analog signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(TopTOFBelt.Internal.ActualSpeedScaler.ScaledOutput,TopTOFBelt.Status.ActualSpeed)","12"
RCOMMENT,"LineDrives","TopTOFBelt","****$NDepending on the mode, scale the proper feedback$Nfor load display on the HMI$N****","MOV(TopTOFBelt.Internal.LoadScaler.ScaledOutput,TopTOFBelt.Status.MotorLoad)","13"
RCOMMENT,"LineDrives","TopTOFBelt","****$NDrive Running Status$N****","OTE(TopTOFBelt.Status.Running)","14"
RCOMMENT,"LineDrives","TopTOFBelt","****$NJogging Forward Status$N****","OTE(TopTOFBelt.Status.JoggingFwd)","15"
RCOMMENT,"LineDrives","TopTOFBelt","****$NJogging Reverse Status$N****","OTE(TopTOFBelt.Status.JoggingRev)","16"
RCOMMENT,"LineDrives","TopTOFBelt","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(TopTOFBelt.Status.FailedToStart)","17"
RCOMMENT,"LineDrives","TopTOFBelt","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(TopTOFBelt.Status.FailedToStop)","18"
RCOMMENT,"LineDrives","TopTOFBelt","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(TopTOFBelt.Status.Faulted)","19"
RCOMMENT,"LineDrives","TopTOFBelt","****$NUnlatch the Drive Faulted Status$N****","OTU(TopTOFBelt.Status.FailedToStop)","20"
RCOMMENT,"LineDrives","Worker","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(Worker.Internal.Permissive)","0"
RCOMMENT,"LineDrives","Worker","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(Worker.Command.Enable)","1"
RCOMMENT,"LineDrives","Worker","****$NIf the line is not running, the drive may be enabled/disabled.$N****","OTU(Worker.Command.Disable)","2"
RCOMMENT,"LineDrives","Worker","****$NJog Command$N****","OTE(Worker.Internal.IntermediateJog)","3"
RCOMMENT,"LineDrives","Worker","****$NWhen the drive is jogged reverse, the reverse bit is latched in$Nuntil the ramp returns to zero.$N****","OTE(Worker.Internal.DriveReverse)","4"
RCOMMENT,"LineDrives","Worker","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(Worker.Internal.MaintModeRun)","5"
RCOMMENT,"LineDrives","Worker","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(Worker.Internal.ReleaseRamp)","6"
RCOMMENT,"LineDrives","Worker","****$NThe speed may be incremented/decremented$Nby the step change value.  It is then checked against pre-determined values.$N****","SUB(Worker.Command.SpeedSetpoint,Worker.Command.StepChangeValue,Worker.Command.SpeedSetpoint)","7"
RCOMMENT,"LineDrives","Worker","****$NThe commanded speed is calculated based on speed setpoint$Nmultiplied by the line speed (in percent).  If the drive has not been started (ramp release),$Na zero is moved to the ramp.  When the drive is started (ramp release) the calculated$Nspeed is sent to the ramp.  The accel and decel times are based on the line speed accel and decel.$NThese should always be less so than the line speed$'s so the drives will follow the line ramp.$N****","MOV(Worker.Internal.DecelTime,Worker.Internal.DecelTime)","8"
RCOMMENT,"LineDrives","Worker","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","NEG(Worker.Internal.SpeedReference.ScaledOutput,Worker.Outputs.SetSpeed)","9"
RCOMMENT,"LineDrives","Worker","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(Worker.Outputs.DriveCommandWord.Enable2)","10"
RCOMMENT,"LineDrives","Worker","****$NInhibit the drive when it is not being told to run.$N****","OTE(Worker.Outputs.DriveCommandWord.ControllerInhibit)","11"
RCOMMENT,"LineDrives","Worker","****$NScale the raw analog signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(Worker.Internal.ActualSpeedScaler.ScaledOutput,Worker.Status.ActualSpeed)","12"
RCOMMENT,"LineDrives","Worker","****$NDepending on the mode, scale the proper feedback$Nfor load display on the HMI$N****","MOV(Worker.Internal.LoadScaler.ScaledOutput,Worker.Status.MotorLoad)","13"
RCOMMENT,"LineDrives","Worker","****$NDrive Running Status$N****","OTE(Worker.Status.Running)","14"
RCOMMENT,"LineDrives","Worker","****$NJogging Forward Status$N****","OTE(Worker.Status.JoggingFwd)","15"
RCOMMENT,"LineDrives","Worker","****$NJogging Reverse Status$N****","OTE(Worker.Status.JoggingRev)","16"
RCOMMENT,"LineDrives","Worker","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(Worker.Status.FailedToStart)","17"
RCOMMENT,"LineDrives","Worker","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(Worker.Status.FailedToStop)","18"
RCOMMENT,"LineDrives","Worker","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(Worker.Status.Faulted)","19"
RCOMMENT,"LineDrives","Worker","****$NUnlatch the Drive Faulted Status$N****","OTU(Worker.Status.FailedToStop)","20"
TYPE,SCOPE,ROUTINE,COMMENT,OWNING_ELEMENT,LOCATION
RCOMMENT,"LineMotors","CardAspirationFan","****$NPermissives to Operate Motor.$N****","OTE(CardAspirationFan.Internal.Permissive)","0"
RCOMMENT,"LineMotors","CardAspirationFan","****$NCommand the Motor to Automatic Mode$N****","OTE(CardAspirationFan.Status.Enabled)","1"
RCOMMENT,"LineMotors","CardAspirationFan","****$NJog the Motor$N****","OTE(CardAspirationFan.Internal.IntermediateJogForward)","2"
RCOMMENT,"LineMotors","CardAspirationFan","****$NManual mode Start/Stop Logic$N****","OTE(CardAspirationFan.Internal.IntermediateRunForward)","3"
RCOMMENT,"LineMotors","CardAspirationFan","****$NPut logic here for automatic run of Motor.  The timers are for debounce.$N****","TOF(CardAspirationFan.Internal.AutoOffDelayTimer,?,?)","4"
RCOMMENT,"LineMotors","CardAspirationFan","****$NReset off delay if permissive is lost to prevent restart.$N****","RES(CardAspirationFan.Internal.AutoOffDelayTimer)","5"
RCOMMENT,"LineMotors","CardAspirationFan","****$NWhen the on delay above is done, the off delay comes on.  Only the off delay$Ndone bitis used for the run command.$N****","OTE(CardAspirationFan.Internal.AutoModeRun)","6"
RCOMMENT,"LineMotors","CardAspirationFan","****$NMotor Contactor Control$N****","OTE(AspirationFanRun)","7"
RCOMMENT,"LineMotors","CardAspirationFan","****$NMotor Running Status$N****","OTE(CardAspirationFan.Status.RunningForward)","8"
RCOMMENT,"LineMotors","CardAspirationFan","****$NIf the Motor is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(CardAspirationFan.Status.FailedToStart)","9"
RCOMMENT,"LineMotors","CardAspirationFan","****$NIf the Motor runs when it is not being told to, it has failed to stop.$N****","OTL(CardAspirationFan.Status.FailedToStop)","10"
RCOMMENT,"LineMotors","CardAspirationFan","****$NMotor Faulted Status$NThe faulted status is in the permissive and will stop the Motor.$N****","OTE(CardAspirationFan.Status.Faulted)","11"
RCOMMENT,"LineMotors","CardAspirationFan","****$NUnlatch the Motor Faulted Status$N****","OTU(CardAspirationFan.Status.FailedToStop)","12"
RCOMMENT,"LineMotors","DrafterLiftMotor","****$NPermissives to Operate Motor.$N****","OTE(DrafterLiftMotor.Internal.Permissive)","0"
RCOMMENT,"LineMotors","DrafterLiftMotor","****$NCommand the Motor to Automatic Mode$N****","OTE(DrafterLiftMotor.Status.Enabled)","1"
RCOMMENT,"LineMotors","DrafterLiftMotor","****$NJog the Motor$N****","OTE(DrafterLiftMotor.Internal.IntermediateJogForward)","2"
RCOMMENT,"LineMotors","DrafterLiftMotor","****$NJog the Motor$N****","OTE(DrafterLiftMotor.Internal.IntermediateJogReverse)","3"
RCOMMENT,"LineMotors","DrafterLiftMotor","****$NMotor Contactor Control$N****","OTE(DrafterLiftMotorDownRun)","4"
RCOMMENT,"LineMotors","DrafterLiftMotor","****$NMotor Contactor Control$N****","OTE(DrafterLiftMotorUpRun)","5"
RCOMMENT,"LineMotors","DrafterLiftMotor","****$NMotor Running Status$N****","OTE(DrafterLiftMotor.Status.RunningForward)","6"
RCOMMENT,"LineMotors","DrafterLiftMotor","****$NMotor Running Status$N****","OTE(DrafterLiftMotor.Status.RunningReverse)","7"
RCOMMENT,"LineMotors","DrafterLiftMotor","****$NDisplay for HMI$N****","OTE(HMI_DrafterBottomRollersLimit)","8"
RCOMMENT,"LineMotors","DrafterLiftMotor","****$NDisplay for HMI$N****","OTE(HMI_DrafterTopRollersLimit)","9"
RCOMMENT,"LineMotors","DrafterLiftMotor","****$NIf the Motor is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(DrafterLiftMotor.Status.FailedToStart)","10"
RCOMMENT,"LineMotors","DrafterLiftMotor","****$NIf the Motor runs when it is not being told to, it has failed to stop.$N****","OTL(DrafterLiftMotor.Status.FailedToStop)","11"
RCOMMENT,"LineMotors","DrafterLiftMotor","****$NMotor Faulted Status$NThe faulted status is in the permissive and will stop the Motor.$N****","OTE(DrafterLiftMotor.Status.Faulted)","12"
RCOMMENT,"LineMotors","DrafterLiftMotor","****$NUnlatch the Motor Faulted Status$N****","OTU(DrafterLiftMotor.Status.FailedToStop)","13"
RCOMMENT,"LineMotors","LineMotorsMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(CardAspirationFan,0)","0"
RCOMMENT,"LineMotors","LineMotorsMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(DrafterLiftMotor,0)","1"
RCOMMENT,"LineMotors","LineMotorsMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(ProttTransportMotor,0)","2"
RCOMMENT,"LineMotors","ProttTransportMotor","****$NPermissives to Operate Motor.$N****","OTE(ProttTransportMotor.Internal.Permissive)","0"
RCOMMENT,"LineMotors","ProttTransportMotor","****$NCommand the Motor to Automatic Mode$N****","OTE(ProttTransportMotor.Status.Enabled)","1"
RCOMMENT,"LineMotors","ProttTransportMotor","****$NJog the Motor$N****","OTE(ProttTransportMotor.Internal.IntermediateJogForward)","2"
RCOMMENT,"LineMotors","ProttTransportMotor","****$NManual mode Start/Stop Logic$N****","OTE(ProttTransportMotor.Internal.IntermediateRunForward)","3"
RCOMMENT,"LineMotors","ProttTransportMotor","****$NPut logic here for automatic run of Motor.  The timers are for debounce.$N****","TOF(ProttTransportMotor.Internal.AutoOffDelayTimer,?,?)","4"
RCOMMENT,"LineMotors","ProttTransportMotor","****$NReset off delay if permissive is lost to prevent restart.$N****","RES(ProttTransportMotor.Internal.AutoOffDelayTimer)","5"
RCOMMENT,"LineMotors","ProttTransportMotor","****$NWhen the on delay above is done, the off delay comes on.  Only the off delay$Ndone bitis used for the run command.$N****","OTE(ProttTransportMotor.Internal.AutoModeRun)","6"
RCOMMENT,"LineMotors","ProttTransportMotor","****$NMotor Contactor Control$N****","OTE(ProttTransportMotorCont)","7"
RCOMMENT,"LineMotors","ProttTransportMotor","****$NMotor Running Status$N****","OTE(ProttTransportMotor.Status.RunningForward)","8"
RCOMMENT,"LineMotors","ProttTransportMotor","****$NIf the Motor is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(ProttTransportMotor.Status.FailedToStart)","9"
RCOMMENT,"LineMotors","ProttTransportMotor","****$NIf the Motor runs when it is not being told to, it has failed to stop.$N****","OTL(ProttTransportMotor.Status.FailedToStop)","10"
RCOMMENT,"LineMotors","ProttTransportMotor","****$NMotor Faulted Status$NThe faulted status is in the permissive and will stop the Motor.$N****","OTE(ProttTransportMotor.Status.Faulted)","11"
RCOMMENT,"LineMotors","ProttTransportMotor","****$NUnlatch the Motor Faulted Status$N****","OTU(ProttTransportMotor.Status.FailedToStop)","12"
TYPE,SCOPE,ROUTINE,COMMENT,OWNING_ELEMENT,LOCATION
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","0"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","1"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","2"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","3"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","4"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","5"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","6"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","7"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","8"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","9"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","10"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","11"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","12"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","13"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","14"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","15"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","16"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","17"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","18"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","19"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","20"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","21"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","22"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","23"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","24"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","25"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","26"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","27"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","28"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","29"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","30"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","31"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","32"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","33"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","34"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","35"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","36"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","37"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","38"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","39"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","40"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","41"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","42"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","43"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","44"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","45"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","46"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","47"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","48"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","49"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","50"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","51"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","52"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","53"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","54"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","55"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","56"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","57"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","58"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","59"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","60"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","61"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","62"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","63"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","64"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","65"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","66"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","67"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","68"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","69"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","70"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","71"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","72"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","73"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","74"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","75"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","76"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","77"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","78"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","79"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","80"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","81"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","82"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","83"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","84"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","85"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","86"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","87"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","88"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","89"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","90"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","91"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","92"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","93"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","94"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","95"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","96"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","97"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","98"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","99"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","100"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","101"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","102"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","103"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","104"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","105"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","106"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","107"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","108"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","109"
