remark,"CSV-Import-Export"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","110"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","111"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","112"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","113"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","114"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","115"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","116"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","117"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","118"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","119"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","120"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","121"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","122"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","123"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","124"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","125"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","126"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","127"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","128"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","129"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","130"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","131"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","132"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","133"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","134"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","135"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","136"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","137"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","138"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","139"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","140"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","141"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","142"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","143"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","144"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","145"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","146"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","147"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","148"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","149"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","150"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","151"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","152"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","153"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","154"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","155"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","156"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","157"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","158"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","159"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","160"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","161"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","162"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","163"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","164"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","165"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","166"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","167"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","168"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","169"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","170"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","171"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","172"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","173"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","174"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","175"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","176"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","177"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","178"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","179"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","180"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","181"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","182"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","183"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","184"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","185"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","186"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","187"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","188"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","189"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","190"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","191"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","192"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","193"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","194"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","195"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","196"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","197"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","198"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","199"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","200"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","201"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","202"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","203"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","204"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","205"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","206"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","207"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","208"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","209"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","210"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","211"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","212"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","213"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","214"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","215"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","216"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","217"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","218"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","219"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","220"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","221"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","222"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","223"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","224"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","225"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","226"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","227"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","228"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","229"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","230"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","231"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","232"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","233"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","234"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","235"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","236"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","237"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","238"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","239"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","240"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","241"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","242"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","243"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","244"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","245"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","246"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","247"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","248"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","249"
RCOMMENT,"MainProgram","Alarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(Alarms.NewAlarm)","250"
RCOMMENT,"MainProgram","AnalogSignals","****$NScale the analog input to engineering units.$N****","SUB(HMI_LoomSpeedMPM,HMI_M2DrawOffSpeedActual,LoomDifference)","0"
RCOMMENT,"MainProgram","CommunicationsCheck","****$NQuery the station to retrieve the bitmapped status word on the Adapter.  The status is mapped into bits 12-15, so mask bits 0-11, and shift bits 12-15 to position 0-4 to convert the status into an integer value between 0 and 15.  Use this integer value to check the adapter status.$NIf the Current Status Code of the adapter is not equal to the predefined Normal state (Running=4), then set the Rack Status Fault bit.$N****","OTE(Apron.Comms.CommsFault)","0"
RCOMMENT,"MainProgram","CommunicationsCheck","****$NQuery the station to retrieve the bitmapped status word on the Adapter.  The status is mapped into bits 12-15, so mask bits 0-11, and shift bits 12-15 to position 0-4 to convert the status into an integer value between 0 and 15.  Use this integer value to check the adapter status.$NIf the Current Status Code of the adapter is not equal to the predefined Normal state (Running=4), then set the Rack Status Fault bit.$N****","OTE(BottomDoffer.Comms.CommsFault)","1"
RCOMMENT,"MainProgram","CommunicationsCheck","****$NQuery the station to retrieve the bitmapped status word on the Adapter.  The status is mapped into bits 12-15, so mask bits 0-11, and shift bits 12-15 to position 0-4 to convert the status into an integer value between 0 and 15.  Use this integer value to check the adapter status.$NIf the Current Status Code of the adapter is not equal to the predefined Normal state (Running=4), then set the Rack Status Fault bit.$N****","OTE(BottomScrambler.Comms.CommsFault)","2"
RCOMMENT,"MainProgram","CommunicationsCheck","****$NQuery the station to retrieve the bitmapped status word on the Adapter.  The status is mapped into bits 12-15, so mask bits 0-11, and shift bits 12-15 to position 0-4 to convert the status into an integer value between 0 and 15.  Use this integer value to check the adapter status.$NIf the Current Status Code of the adapter is not equal to the predefined Normal state (Running=4), then set the Rack Status Fault bit.$N****","OTE(BottomTakeoff.Comms.CommsFault)","3"
RCOMMENT,"MainProgram","CommunicationsCheck","****$NQuery the station to retrieve the bitmapped status word on the Adapter.  The status is mapped into bits 12-15, so mask bits 0-11, and shift bits 12-15 to position 0-4 to convert the status into an integer value between 0 and 15.  Use this integer value to check the adapter status.$NIf the Current Status Code of the adapter is not equal to the predefined Normal state (Running=4), then set the Rack Status Fault bit.$N****","OTE(BottomTOFBelt.Comms.CommsFault)","4"
RCOMMENT,"MainProgram","CommunicationsCheck","****$NQuery the station to retrieve the bitmapped status word on the Adapter.  The status is mapped into bits 12-15, so mask bits 0-11, and shift bits 12-15 to position 0-4 to convert the status into an integer value between 0 and 15.  Use this integer value to check the adapter status.$NIf the Current Status Code of the adapter is not equal to the predefined Normal state (Running=4), then set the Rack Status Fault bit.$N****","OTE(ChutefeedFeedroll.Comms.CommsFault)","5"
RCOMMENT,"MainProgram","CommunicationsCheck","****$NQuery the station to retrieve the bitmapped status word on the Adapter.  The status is mapped into bits 12-15, so mask bits 0-11, and shift bits 12-15 to position 0-4 to convert the status into an integer value between 0 and 15.  Use this integer value to check the adapter status.$NIf the Current Status Code of the adapter is not equal to the predefined Normal state (Running=4), then set the Rack Status Fault bit.$N****","OTE(DrafterGroup1.Comms.CommsFault)","6"
RCOMMENT,"MainProgram","CommunicationsCheck","****$NQuery the station to retrieve the bitmapped status word on the Adapter.  The status is mapped into bits 12-15, so mask bits 0-11, and shift bits 12-15 to position 0-4 to convert the status into an integer value between 0 and 15.  Use this integer value to check the adapter status.$NIf the Current Status Code of the adapter is not equal to the predefined Normal state (Running=4), then set the Rack Status Fault bit.$N****","OTE(DrafterGroup2.Comms.CommsFault)","7"
RCOMMENT,"MainProgram","CommunicationsCheck","****$NQuery the station to retrieve the bitmapped status word on the Adapter.  The status is mapped into bits 12-15, so mask bits 0-11, and shift bits 12-15 to position 0-4 to convert the status into an integer value between 0 and 15.  Use this integer value to check the adapter status.$NIf the Current Status Code of the adapter is not equal to the predefined Normal state (Running=4), then set the Rack Status Fault bit.$N****","OTE(DrafterGroup3.Comms.CommsFault)","8"
RCOMMENT,"MainProgram","CommunicationsCheck","****$NQuery the station to retrieve the bitmapped status word on the Adapter.  The status is mapped into bits 12-15, so mask bits 0-11, and shift bits 12-15 to position 0-4 to convert the status into an integer value between 0 and 15.  Use this integer value to check the adapter status.$NIf the Current Status Code of the adapter is not equal to the predefined Normal state (Running=4), then set the Rack Status Fault bit.$N****","OTE(DrafterGroup4.Comms.CommsFault)","9"
RCOMMENT,"MainProgram","CommunicationsCheck","****$NQuery the station to retrieve the bitmapped status word on the Adapter.  The status is mapped into bits 12-15, so mask bits 0-11, and shift bits 12-15 to position 0-4 to convert the status into an integer value between 0 and 15.  Use this integer value to check the adapter status.$NIf the Current Status Code of the adapter is not equal to the predefined Normal state (Running=4), then set the Rack Status Fault bit.$N****","OTE(DrafterGroup5.Comms.CommsFault)","10"
RCOMMENT,"MainProgram","CommunicationsCheck","****$NQuery the station to retrieve the bitmapped status word on the Adapter.  The status is mapped into bits 12-15, so mask bits 0-11, and shift bits 12-15 to position 0-4 to convert the status into an integer value between 0 and 15.  Use this integer value to check the adapter status.$NIf the Current Status Code of the adapter is not equal to the predefined Normal state (Running=4), then set the Rack Status Fault bit.$N****","OTE(FeedRoll.Comms.CommsFault)","11"
RCOMMENT,"MainProgram","CommunicationsCheck","****$NQuery the station to retrieve the bitmapped status word on the Adapter.  The status is mapped into bits 12-15, so mask bits 0-11, and shift bits 12-15 to position 0-4 to convert the status into an integer value between 0 and 15.  Use this integer value to check the adapter status.$NIf the Current Status Code of the adapter is not equal to the predefined Normal state (Running=4), then set the Rack Status Fault bit.$N****","OTE(MainCylinder.Comms.CommsFault)","12"
RCOMMENT,"MainProgram","CommunicationsCheck","****$NQuery the station to retrieve the bitmapped status word on the Adapter.  The status is mapped into bits 12-15, so mask bits 0-11, and shift bits 12-15 to position 0-4 to convert the status into an integer value between 0 and 15.  Use this integer value to check the adapter status.$NIf the Current Status Code of the adapter is not equal to the predefined Normal state (Running=4), then set the Rack Status Fault bit.$N****","OTE(ScaleBelt.Comms.CommsFault)","13"
RCOMMENT,"MainProgram","CommunicationsCheck","****$NQuery the station to retrieve the bitmapped status word on the Adapter.  The status is mapped into bits 12-15, so mask bits 0-11, and shift bits 12-15 to position 0-4 to convert the status into an integer value between 0 and 15.  Use this integer value to check the adapter status.$NIf the Current Status Code of the adapter is not equal to the predefined Normal state (Running=4), then set the Rack Status Fault bit.$N****","OTE(TopDoffer.Comms.CommsFault)","14"
RCOMMENT,"MainProgram","CommunicationsCheck","****$NQuery the station to retrieve the bitmapped status word on the Adapter.  The status is mapped into bits 12-15, so mask bits 0-11, and shift bits 12-15 to position 0-4 to convert the status into an integer value between 0 and 15.  Use this integer value to check the adapter status.$NIf the Current Status Code of the adapter is not equal to the predefined Normal state (Running=4), then set the Rack Status Fault bit.$N****","OTE(TopScrambler.Comms.CommsFault)","15"
