remark,"CSV-Import-Export"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","48"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","49"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","50"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","51"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","52"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","53"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","54"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","55"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","56"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","57"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","58"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","59"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","60"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","61"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","62"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","63"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","64"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","65"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","66"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","67"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","68"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","69"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","70"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","71"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","72"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","73"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","74"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","75"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","76"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","77"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","78"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","79"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","80"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","81"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","82"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","83"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","84"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","85"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","86"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","87"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","88"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","89"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","90"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","91"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","92"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","93"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****$N","OTL(FastStopFaults.NewFault)","94"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","95"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","96"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","97"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","98"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","100"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","101"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","102"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","103"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","104"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","105"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","106"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","107"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","108"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","109"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","110"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","111"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","112"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","113"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","114"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","115"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","116"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","117"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","118"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","119"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","120"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","121"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","122"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","123"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","124"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","125"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","126"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","127"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","128"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","129"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","130"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","131"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","132"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","133"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","134"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","135"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","136"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","137"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","138"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","139"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","140"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","141"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","142"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","143"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","144"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","145"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","146"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","147"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","148"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","149"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","150"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","151"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","152"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","153"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","154"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","155"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","156"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","157"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","158"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","159"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","160"
