remark,"CSV-Import-Export"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","161"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","162"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","163"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","164"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","165"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","166"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","167"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","168"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","169"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","170"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","171"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","172"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","173"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","174"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","175"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","176"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","177"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","178"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","179"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","180"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","181"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","182"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","183"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","184"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","185"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","186"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","187"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","188"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","189"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","190"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","191"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","192"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","193"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","194"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","195"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","196"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","197"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","198"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","199"
RCOMMENT,"MainProgram","FastStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(FastStopFaults.NewFault)","200"
RCOMMENT,"MainProgram","GloballyUsed","****$NThe $QYes$Q bit is used throughout the program as an always on bit.$N****","OTL(Yes)","0"
RCOMMENT,"MainProgram","GloballyUsed","****$NThe $QNo$Q bit is used throughout the program as an always off bit.$N****","OTU(No)","1"
RCOMMENT,"MainProgram","GloballyUsed","****$NSetup for Flashing Bit$NOne Second On, One Second Off$N****","TON(System.Internal.OneSecondFlashTimer,?,?)","3"
RCOMMENT,"MainProgram","GloballyUsed","****$NWhen the timer above gets done, it toggles the flasher bit.$N****","JKFlipFLop(System.Internal.OneSecondFlipFlop,System.Internal.OneSecondFlashTimer.DN,System.Internal.OneSecondFlasher,No)","4"
RCOMMENT,"MainProgram","GloballyUsed","****$NSetup for Flashing Bit$NHalf Second On, Half Second Off$N****","TON(System.Internal.HalfSecondFlashTimer,?,?)","5"
RCOMMENT,"MainProgram","GloballyUsed","****$NWhen the timer above gets done, it toggles the flasher bit.$N****","JKFlipFLop(System.Internal.HalfSecondFlipFlop,System.Internal.HalfSecondFlashTimer.DN,System.Internal.HalfSecondFlasher,No)","6"
RCOMMENT,"MainProgram","GloballyUsed","****$NThe heartbeat is displayed on the HMI to confirm communications between the PLC and HMI.$N****","OTE(System.Status.Heartbeat)","7"
RCOMMENT,"MainProgram","GloballyUsed","****$NThe reset command is held high by the timer.$N****","OTE(WLEStopResetToLooms)","8"
RCOMMENT,"MainProgram","MainRoutine","****$NUse the main routine to call the other routines in the program.$N****","JSR(Alarms,0)","0"
RCOMMENT,"MainProgram","MainRoutine","****$NUse the main routine to call the other routines in the program.$N****","JSR(AnalogSignals,0)","1"
RCOMMENT,"MainProgram","MainRoutine","****$NUse the main routine to call the other routines in the program.$N****","JSR(CommunicationsCheck,0)","2"
RCOMMENT,"MainProgram","MainRoutine","****$NUse the main routine to call the other routines in the program.$N****","JSR(FastStopFaults,0)","3"
RCOMMENT,"MainProgram","MainRoutine","****$NUse the main routine to call the other routines in the program.$N****","JSR(GloballyUsed,0)","4"
RCOMMENT,"MainProgram","MainRoutine","****$NUse the main routine to call the other routines in the program.$N****","JSR(MetalDetectors,0)","5"
RCOMMENT,"MainProgram","MainRoutine","****$NUse the main routine to call the other routines in the program.$N****","JSR(NormalStopFaults,0)","6"
RCOMMENT,"MainProgram","MainRoutine","****$NUse the main routine to call the other routines in the program.$N****","JSR(SafetyMapping,0)","7"
RCOMMENT,"MainProgram","MainRoutine","****$NUse the main routine to call the other routines in the program.$N****","JSR(StackLightControl,0)","8"
RCOMMENT,"MainProgram","MainRoutine","****$NUse the main routine to call the other routines in the program.$N****","JSR(WinderData,0)","9"
RCOMMENT,"MainProgram","MainRoutine","****$NThis is some logic to test scan times.$N****","OTU(RunScanCounter)","10"
RCOMMENT,"MainProgram","MetalDetectors","****$NLatch the detected bit with the input.$N****","OTL(LeftSideMetalDetected)","0"
RCOMMENT,"MainProgram","MetalDetectors","****$NLatch the detected bit with the input.$N****","OTL(RightSideMetalDetected)","1"
RCOMMENT,"MainProgram","MetalDetectors","****$NIf there is no metal detect a test can be performed.$N****","TOF(MetalDetectTestTimer,?,?)","2"
RCOMMENT,"MainProgram","MetalDetectors","****$NUnlatch the latched bits.$N****","OTU(RightSideMetalDetected)","3"
RCOMMENT,"MainProgram","MetalDetectors","****$NFire the the light will stay on as long as the alarm bit is present.  The$Nbuzzer will sound for a set time only.  Both will be energized when the test/reset PB is pressed.$N****","OTE(LeftMetalDetectorBuzzer)","4"
RCOMMENT,"MainProgram","MetalDetectors","****$NFire the the light will stay on as long as the alarm bit is present.  The$Nbuzzer will sound for a set time only.  Both will be energized when the test/reset PB is pressed.$N****","OTE(RightMetalDetectorBuzzer)","5"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","0"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","1"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","2"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","3"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","4"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","5"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","6"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","7"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","8"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","9"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","10"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","11"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","12"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","13"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","14"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","15"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","16"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","17"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","18"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","19"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","20"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","21"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","22"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","23"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","24"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","25"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","26"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","27"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","28"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","29"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","30"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","31"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","32"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","33"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","34"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","35"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","36"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","37"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","38"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","39"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","40"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","41"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","42"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","43"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","44"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","45"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","46"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","47"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","48"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","49"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","50"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","51"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","52"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","53"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","54"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","55"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","56"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","57"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","58"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","59"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","60"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","61"
