remark,"CSV-Import-Export"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","62"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","63"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","64"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","65"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","66"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","67"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","68"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","69"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","70"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","71"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","72"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","73"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","74"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","75"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","76"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","77"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","78"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","79"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","80"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","81"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","82"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","83"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","84"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","85"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","86"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","87"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","88"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","89"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","90"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","91"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","92"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","93"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****$N","OTL(NormalStopFaults.NewFault)","94"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","95"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","96"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","97"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","98"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","100"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","101"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","102"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","103"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","104"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","105"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","106"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","107"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","108"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","109"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","110"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","111"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","112"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","113"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","114"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","115"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","116"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","117"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","118"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","119"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","120"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","121"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","122"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","123"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","124"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","125"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","126"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","127"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","128"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","129"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","130"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","131"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","132"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","133"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","134"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","135"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","136"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","137"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","138"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","139"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","140"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","141"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","142"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","143"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","144"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","145"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","146"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","147"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","148"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","149"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","150"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","151"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","152"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","153"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","154"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","155"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","156"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","157"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","158"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","159"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","160"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","161"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","162"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","163"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","164"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","165"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","166"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","167"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","168"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","169"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","170"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","171"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","172"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","173"
