remark,"CSV-Import-Export"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","174"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","175"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","176"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","177"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","178"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","179"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","180"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","181"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","182"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","183"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","184"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","185"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","186"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","187"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","188"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","189"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","190"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","191"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","192"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","193"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","194"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","195"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","196"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","197"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","198"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","199"
RCOMMENT,"MainProgram","NormalStopFaults","****$NA FAULT IS A CONDITION THAT WILL STOP THE LINE OR PREVENT IT FROM RUNNING!!!$N$NOnce a fault condition occurs, a timer is started.  If the timer gets done, a fault occurs and is latched in.$NThe fault will stay latched in until a reset is given.  Also, each time a new fault occurs (even after a reset, the$Nnew fault bit is latched.$N****","OTL(NormalStopFaults.NewFault)","200"
RCOMMENT,"MainProgram","SafetyMapping","****$NAlias tags cannot be mapped to safety tags.  Therefore, the alias tags are$Ntied to internal tags and mapped to safety tags.$N****","OTE(OB1DisconnectToSafety)","0"
RCOMMENT,"MainProgram","StackLightControl","****$NGreen Light = Starting (Blinking) or Running (Solid)$N****","OTE(CardGreenStackLight)","0"
RCOMMENT,"MainProgram","StackLightControl","****$NYellow Light = Alarm Active$N****","OTE(CardYellowStackLight)","1"
RCOMMENT,"MainProgram","StackLightControl","****$NRed Light = Line Ready to Start$N****","OTE(CardRedStackLight)","2"
RCOMMENT,"MainProgram","StackLightControl","****$NHorn = Starting$N****","OTE(CardHornStackLight)","3"
RCOMMENT,"MainProgram","StackLightControl","****$NGreen Light = Starting (Blinking) or Running (Solid)$N****","OTE(BlendingGreenStackLight2)","4"
RCOMMENT,"MainProgram","StackLightControl","****$NYellow Light = Alarm Active$N****","OTE(BlendingYellowStackLight2)","5"
RCOMMENT,"MainProgram","StackLightControl","****$NRed Light = Line Ready to Start$N**** ","OTE(BlendingRedStackLight2)","6"
RCOMMENT,"MainProgram","StackLightControl","****$NSet up a toggling bit for setting the frequency of the blending horn during startup.$N****","JKFlipFLop(HornJK,HornFlipFlopBit,HornBeeper,No)","7"
RCOMMENT,"MainProgram","StackLightControl","****$NHorn = Starting$N****","OTE(BlendingHornStackLight2)","8"
RCOMMENT,"MainProgram","WinderData","****$NThis bit is the start bit used in the exit PLC when it is in automatic.$N****","OTE(DataToExitPLC.Bit1)","0"
TYPE,SCOPE,ROUTINE,COMMENT,OWNING_ELEMENT,LOCATION
RCOMMENT,"Recipe","CopyRecipe","****$NThis is the first step in loading a selected recipe.  Once the$Nload recipe command has been given, it must be confirmed to complete the action.$N****","OTL(HMI_CopyRecipeActive)","0"
RCOMMENT,"Recipe","CopyRecipe","****$NThis is the second step in loading a recipe.  The load recipe latched a bit$Nand the confirm actually loads the recipe.  The latched Initiate load recipe$Nbit is unlatched at the end of the routine when the load is complete.$N****","OTL(InitiateCopyRecipe)","1"
RCOMMENT,"Recipe","CopyRecipe","****$NThe operator may cancel the requested action.$N****","OTU(HMI_CopyRecipeActive)","2"
RCOMMENT,"Recipe","CopyRecipe","****$NSet up the index for loading a recipe.$N****","MOV(HMI_CopySelectRecipe,CopyRecipeIndex)","3"
RCOMMENT,"Recipe","CopyRecipe","****$NSet up the index for loading a recipe.$N****","MOV(HMI_PasteSelectRecipe,PasteRecipeIndex)","4"
RCOMMENT,"Recipe","CopyRecipe","****$NThis rung deletes the $QPaste to$Q recipe$'s name$Nand then sets it to the new name.$N****","CONCAT(Recipes[PasteRecipeIndex].RecipeName,HMI_NewRecipeName,Recipes[PasteRecipeIndex].RecipeName)","5"
RCOMMENT,"Recipe","CopyRecipe","****$NUnlatch the recipe copy bit at the end of the routine, because$Nit is no longer needed.$N****","OTU(HMI_CopyRecipeActive)","6"
RCOMMENT,"Recipe","LoadRecipe","****$NThis is the first step in loading a selected recipe.  Once the$Nload recipe command has been given, it must be confirmed to complete the action.$N****","OTL(HMI_LoadRecipeActive)","0"
RCOMMENT,"Recipe","LoadRecipe","****$NThis is the second step in loading a recipe.  The load recipe latched a bit$Nand the confirm actually loads the recipe.  The latched Initiate load recipe$Nbit is unlatched at the end of the routine when the load is complete.$N****","OTL(InitiateLoadRecipe)","1"
RCOMMENT,"Recipe","LoadRecipe","****$NThe operator may cancel the requested action.$N****","OTU(HMI_LoadRecipeActive)","2"
RCOMMENT,"Recipe","LoadRecipe","****$NSet up the index for loading a recipe.$N****","MOV(HMI_LoadSelectRecipe,LoadRecipeIndex)","3"
RCOMMENT,"Recipe","LoadRecipe","****$NThe recipe selected to be loaded will be moved into a $Qloaded recipe$Q$Nfor display on the HMI.$N****","COP(Recipes[LoadRecipeIndex],HMI_LoadedRecipe,1)","4"
RCOMMENT,"Recipe","LoadRecipe","****$NWhen a load recipe is initiated, the selected $Qload$Q recipe values get moved into the active setpoints.$N****","MOV(Recipes[LoadRecipeIndex].BO1WeighModeSlowSP,BO1.Command.SlowDownPercentSetpoint)","5"
RCOMMENT,"Recipe","LoadRecipe","****$NWhen a load recipe is initiated, the selected $Qload$Q recipe values get moved into the active setpoints.$N****","MOV(Recipes[LoadRecipeIndex].BO2WeighModeSlowSP,BO2.Command.SlowDownPercentSetpoint)","6"
RCOMMENT,"Recipe","LoadRecipe","****$NWhen a load recipe is initiated, the selected $Qload$Q recipe values get moved into the active setpoints.$N****","MOV(Recipes[LoadRecipeIndex].BO3WeighModeSlowSP,BO3.Command.SlowDownPercentSetpoint)","7"
RCOMMENT,"Recipe","LoadRecipe","****$NWhen a load recipe is initiated, the selected $Qload$Q recipe values get moved into the active setpoints.$N****","MOV(Recipes[LoadRecipeIndex].BO4WeighModeSlowSP,BO4.Command.SlowDownPercentSetpoint)","8"
RCOMMENT,"Recipe","LoadRecipe","****$NWhen a load recipe is initiated, the selected $Qload$Q recipe values get moved into the active setpoints.$N****","MOV(Recipes[LoadRecipeIndex].BO5WeighModeSlowSP,BO5.Command.SlowDownPercentSetpoint)","9"
RCOMMENT,"Recipe","LoadRecipe","****$NWhen a load recipe is initiated, the selected $Qload$Q recipe values get moved into the active setpoints.$N****","MOV(Recipes[LoadRecipeIndex].TH6WeighModeSlowSP,TH6.Command.SlowDownPercentSetpoint)","10"
RCOMMENT,"Recipe","LoadRecipe","****$NWhen a load recipe is initiated, the selected $Qload$Q recipe values get moved into the active setpoints.$N****","MOV(Recipes[LoadRecipeIndex].TH7WeighModeSlowSP,TH7.Command.SlowDownPercentSetpoint)","11"
RCOMMENT,"Recipe","LoadRecipe","****$NWhen a load recipe is initiated, the selected $Qload$Q recipe values get moved into the active setpoints.$N****","MOV(Recipes[LoadRecipeIndex].RH1ExtendedApronSP,RH1ExtendedApron.Command.SpeedSetpoint)","12"
RCOMMENT,"Recipe","LoadRecipe","****$NWhen a load recipe is initiated, the selected $Qload$Q recipe values get moved into the active setpoints.$N****","MOV(Recipes[LoadRecipeIndex].RH2ExtendedApronSP,RH2ExtendedApron.Command.SpeedSetpoint)","13"
RCOMMENT,"Recipe","LoadRecipe","****$NWhen a load recipe is initiated, the selected $Qload$Q recipe values get moved into the active setpoints.$N****","MOV(Recipes[LoadRecipeIndex].ChutefeedDeliveryRollDrawSP,ChutefeedDeliveryRoll.Command.DrawSetpoint)","14"
RCOMMENT,"Recipe","LoadRecipe","****$NWhen a load recipe is initiated, the selected $Qload$Q recipe values get moved into the active setpoints.$N****","MOV(Recipes[LoadRecipeIndex].BottomTOFBeltSP,BottomTOFBelt.Command.SpeedSetpoint)","15"
RCOMMENT,"Recipe","LoadRecipe","****$NWhen a load recipe is initiated, the selected $Qload$Q recipe values get moved into the active setpoints.$N****","MOV(Recipes[LoadRecipeIndex].DrafterGroup5DrawSP,DrafterGroup5.Command.DrawSetpoint)","16"
RCOMMENT,"Recipe","LoadRecipe","****$NThis routine fills the current recipe with the current working values$Nthat are in use at the moment.  If any changes are made on the screen to $Nany of these setpoints, the current recipe is updated immediately.$N****","MOV(Recipes[LoadRecipeIndex].CrosslapperApronHeightRight,HMI_WCApronHeightRightSetpoint)","17"
RCOMMENT,"Recipe","LoadRecipe","****$NThis routine fills the current recipe with the current working values$Nthat are in use at the moment.  If any changes are made on the screen to $Nany of these setpoints, the current recipe is updated immediately.$N****","MOV(Recipes[LoadRecipeIndex].M2Gap,HMI_M2Gap)","18"
RCOMMENT,"Recipe","LoadRecipe","****$NOnce the crosslapper values are loaded into the $QHMI$Q registers, there must be time$Nfor the other program to convert them to the scaled values used in the Siemens PLC.$NAfter that time, the bit must be sent telling the Siemens PLC to accept the values.$NIt is a one shot in the Siemens PLC.$N****","OTE(WCTakeoverSetpoint)","19"
RCOMMENT,"Recipe","LoadRecipe","****$NOnce the Loom values are loaded into the $QHMI$Q registers, there must be time$Nfor the other program to convert them to the scaled values used in the Siemens PLC.$NAfter that time, the bit must be sent telling the Siemens PLC to accept the values.$NIt is a one shot in the Siemens PLC.$N****","OTE(WLTakeOverSetpoint)","20"
RCOMMENT,"Recipe","LoadRecipe","****$NUnlatch the recipe load bit at the end of the routine, because$Nit is no longer needed.$N****","OTU(HMI_LoadRecipeActive)","21"
RCOMMENT,"Recipe","RecipeMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(CopyRecipe,0)","0"
RCOMMENT,"Recipe","RecipeMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(LoadRecipe,0)","1"
RCOMMENT,"Recipe","RecipeMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(RunningRecipe,0)","2"
RCOMMENT,"Recipe","RecipeMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(SaveRecipe,0)","3"
RCOMMENT,"Recipe","RecipeMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(ViewRecipe,0)","4"
RCOMMENT,"Recipe","RecipeMain","****$NJust a quick way to set all the recipe numbers.$NNo other recipe values should be affected.$N****$NJust toggle the bit.  It is automatically reset.$N","OTU(SetRecipeNumbers)","5"
RCOMMENT,"Recipe","RunningRecipe","****$NThis routine fills the current recipe with the current working values$Nthat are in use at the moment.  If any changes are made on the screen to $Nany of these setpoints, the current recipe is updated immediately.$N****","MOV(BO1.Command.SlowDownPercentSetpoint,CurrentSPRecipe.BO1WeighModeSlowSP)","0"
RCOMMENT,"Recipe","RunningRecipe","****$NThis routine fills the current recipe with the current working values$Nthat are in use at the moment.  If any changes are made on the screen to $Nany of these setpoints, the current recipe is updated immediately.$N****$N","MOV(BO2.Command.SlowDownPercentSetpoint,CurrentSPRecipe.BO2WeighModeSlowSP)","1"
RCOMMENT,"Recipe","RunningRecipe","****$NThis routine fills the current recipe with the current working values$Nthat are in use at the moment.  If any changes are made on the screen to $Nany of these setpoints, the current recipe is updated immediately.$N****","MOV(BO3.Command.SlowDownPercentSetpoint,CurrentSPRecipe.BO3WeighModeSlowSP)","2"
RCOMMENT,"Recipe","RunningRecipe","****$NThis routine fills the current recipe with the current working values$Nthat are in use at the moment.  If any changes are made on the screen to $Nany of these setpoints, the current recipe is updated immediately.$N****","MOV(BO4.Command.SlowDownPercentSetpoint,CurrentSPRecipe.BO4WeighModeSlowSP)","3"
RCOMMENT,"Recipe","RunningRecipe","****$NThis routine fills the current recipe with the current working values$Nthat are in use at the moment.  If any changes are made on the screen to $Nany of these setpoints, the current recipe is updated immediately.$N****","MOV(BO5.Command.SlowDownPercentSetpoint,CurrentSPRecipe.BO5WeighModeSlowSP)","4"
RCOMMENT,"Recipe","RunningRecipe","****$NThis routine fills the current recipe with the current working values$Nthat are in use at the moment.  If any changes are made on the screen to $Nany of these setpoints, the current recipe is updated immediately.$N****","MOV(TH6.Command.SlowDownPercentSetpoint,CurrentSPRecipe.TH6WeighModeSlowSP)","5"
RCOMMENT,"Recipe","RunningRecipe","****$NThis routine fills the current recipe with the current working values$Nthat are in use at the moment.  If any changes are made on the screen to $Nany of these setpoints, the current recipe is updated immediately.$N****","MOV(TH7.Command.SlowDownPercentSetpoint,CurrentSPRecipe.TH7WeighModeSlowSP)","6"
RCOMMENT,"Recipe","RunningRecipe","****$NThis routine fills the current recipe with the current working values$Nthat are in use at the moment.  If any changes are made on the screen to $Nany of these setpoints, the current recipe is updated immediately.$N****","MOV(RH1ExtendedApron.Command.SpeedSetpoint,CurrentSPRecipe.RH1ExtendedApronSP)","7"
RCOMMENT,"Recipe","RunningRecipe","****$NThis routine fills the current recipe with the current working values$Nthat are in use at the moment.  If any changes are made on the screen to $Nany of these setpoints, the current recipe is updated immediately.$N****","MOV(RH2ExtendedApron.Command.SpeedSetpoint,CurrentSPRecipe.RH2ExtendedApronSP)","8"
RCOMMENT,"Recipe","RunningRecipe","****$NThis routine fills the current recipe with the current working values$Nthat are in use at the moment.  If any changes are made on the screen to $Nany of these setpoints, the current recipe is updated immediately.$N****","MOV(ChutefeedDeliveryRoll.Command.DrawSetpoint,CurrentSPRecipe.ChutefeedDeliveryRollDrawSP)","9"
RCOMMENT,"Recipe","RunningRecipe","****$NThis routine fills the current recipe with the current working values$Nthat are in use at the moment.  If any changes are made on the screen to $Nany of these setpoints, the current recipe is updated immediately.$N****","MOV(BottomTOFBelt.Command.SpeedSetpoint,CurrentSPRecipe.BottomTOFBeltSP)","10"
RCOMMENT,"Recipe","RunningRecipe","****$NThis routine fills the current recipe with the current working values$Nthat are in use at the moment.  If any changes are made on the screen to $Nany of these setpoints, the current recipe is updated immediately.$N****","MOV(DrafterGroup5.Command.DrawSetpoint,CurrentSPRecipe.DrafterGroup5DrawSP)","11"
RCOMMENT,"Recipe","RunningRecipe","****$NThis routine fills the current recipe with the current working values$Nthat are in use at the moment.  If any changes are made on the screen to $Nany of these setpoints, the current recipe is updated immediately.$N****","MOV(HMI_RCApronHeightFBRight,CurrentSPRecipe.CrosslapperApronHeightRight)","12"
RCOMMENT,"Recipe","RunningRecipe","****$NThis routine fills the current recipe with the current working values$Nthat are in use at the moment.  If any changes are made on the screen to $Nany of these setpoints, the current recipe is updated immediately.$N****","MOV(HMI_M2GapSetpointFB,CurrentSPRecipe.M2Gap)","13"
RCOMMENT,"Recipe","SaveRecipe","****$NThis is the first step in saving a selected recipe.  Once the$Nsave recipe command has been given, it must be confirmed to complete the action.$N****","OTL(HMI_SaveRecipeActive)","0"
RCOMMENT,"Recipe","SaveRecipe","****$NThis is the second step in saving a recipe.  The save recipe latched a bit$Nand the confirm actually saves the recipe.  The latched Initiate save recipe$Nbit is unlatched at the end of the routine when the save is complete.$N****","OTL(InitiateSaveRecipe)","1"
RCOMMENT,"Recipe","SaveRecipe","****$NThe operator may cancel the requested action.$N****","OTU(HMI_SaveRecipeActive)","2"
RCOMMENT,"Recipe","SaveRecipe","****$NSet up the index for saving a recipe.$N****","MOV(HMI_SaveSelectRecipe,SaveRecipeIndex)","3"
RCOMMENT,"Recipe","SaveRecipe","****$NWhen a save recipe is initiated, the active values get moved into the selected $Qsave$Q recipe.$NThe new $Qsaved$Q recipe gets its name from the screen.$N****","CONCAT(Recipes[SaveRecipeIndex].RecipeName,HMI_SaveRecipeName,Recipes[SaveRecipeIndex].RecipeName)","4"
RCOMMENT,"Recipe","SaveRecipe","****$NUnlatch the recipe save bit at the end of the routine, because$Nit is no longer needed.$N****","OTU(HMI_SaveRecipeActive)","5"
RCOMMENT,"Recipe","SetRecipeNumbers","****$NJust a quick way to set all the recipe numbers.$N****","MOV(SetRecipeNumbersIndex,Recipes[SetRecipeNumbersIndex].RecipeNumber)","0"
RCOMMENT,"Recipe","ViewRecipe","****$NSet up the index for viewing a recipe.$N****","MOV(HMI_ViewSelectRecipe,ViewRecipeIndex)","0"
RCOMMENT,"Recipe","ViewRecipe","****$NA viewed recipe has no effect.  It simply loads$Na recipe into the $QViewRecipe$Q for HMI display.$N****","COP(Recipes[ViewRecipeIndex],HMI_ViewRecipe,1)","1"
TYPE,SCOPE,ROUTINE,COMMENT,OWNING_ELEMENT,LOCATION
RCOMMENT,"RecycleHopper1","RH1DeliveryFan","****$NPermissive to operate the motor.$N****","OTE(RH1DeliveryFan.Internal.Permissive)","0"
RCOMMENT,"RecycleHopper1","RH1DeliveryFan","****$NManual Run Control$N****","OTE(RH1DeliveryFan.Internal.IntermediateRunForward)","1"
RCOMMENT,"RecycleHopper1","RH1DeliveryFan","****$NManual Jog Control$N****","OTE(RH1DeliveryFan.Internal.IntermediateJogForward)","2"
RCOMMENT,"RecycleHopper1","RH1DeliveryFan","****$NAutomatic Run Control with Start and Stop Delays.$N****","TOF(RH1DeliveryFan.Internal.AutoOffDelayTimer,?,?)","3"
RCOMMENT,"RecycleHopper1","RH1DeliveryFan","****$NMotor Starter Control$N****","OTE(RH1DeliveryFanCont)","4"
RCOMMENT,"RecycleHopper1","RH1DeliveryFan","****$NRunning Status$N****","OTE(RH1DeliveryFan.Status.RunningForward)","5"
RCOMMENT,"RecycleHopper1","RH1DeliveryFan","****$NIf the motor does not start when commanded, it has failed to run$N****","OTL(RH1DeliveryFan.Status.FailedToStart)","6"
RCOMMENT,"RecycleHopper1","RH1DeliveryFan","****$NIf a motor continues to run when the run command has been removed,$Nit has failed to stop.$N****$N","OTL(RH1DeliveryFan.Status.FailedToStop)","7"
RCOMMENT,"RecycleHopper1","RH1DeliveryFan","****$NGeneral Faulted Status$N****","OTE(RH1DeliveryFan.Status.Faulted)","8"
RCOMMENT,"RecycleHopper1","RH1DeliveryFan","****$NReset Fault Latches$N****","OTU(RH1DeliveryFan.Status.FailedToStop)","9"
RCOMMENT,"RecycleHopper1","RH1Doffer","****$NPermissive to operate the motor.$N****","OTE(RH1Doffer.Internal.Permissive)","0"
RCOMMENT,"RecycleHopper1","RH1Doffer","****$NManual Run Control$N****","OTE(RH1Doffer.Internal.IntermediateRunForward)","1"
RCOMMENT,"RecycleHopper1","RH1Doffer","****$NManual Jog Control$N****","OTE(RH1Doffer.Internal.IntermediateJogForward)","2"
RCOMMENT,"RecycleHopper1","RH1Doffer","****$NAutomatic Run Control with Start and Stop Delays.$N****","TOF(RH1Doffer.Internal.AutoOffDelayTimer,?,?)","3"
RCOMMENT,"RecycleHopper1","RH1Doffer","****$NMotor Starter Control$N****","OTE(RH1DofferCont)","4"
RCOMMENT,"RecycleHopper1","RH1Doffer","****$NRunning Status$N****","OTE(RH1Doffer.Status.RunningForward)","5"
RCOMMENT,"RecycleHopper1","RH1Doffer","****$NIf the motor does not start when commanded, it has failed to run$N****","OTL(RH1Doffer.Status.FailedToStart)","6"
RCOMMENT,"RecycleHopper1","RH1Doffer","****$NIf a motor continues to run when the run command has been removed,$Nit has failed to stop.$N****$N","OTL(RH1Doffer.Status.FailedToStop)","7"
RCOMMENT,"RecycleHopper1","RH1Doffer","****$NGeneral Faulted Status$N****","OTE(RH1Doffer.Status.Faulted)","8"
RCOMMENT,"RecycleHopper1","RH1Doffer","****$NReset Fault Latches$N****","OTU(RH1Doffer.Status.FailedToStop)","9"
RCOMMENT,"RecycleHopper1","RH1DoorLocks","****$NThe permissive to lock is delayed by the timer.$N****","OTE(RH1DoorLocks.Internal.LockPermissive)","0"
RCOMMENT,"RecycleHopper1","RH1DoorLocks","****$NThe permissive to unlock is delayed by the timer.$N****","OTE(RH1DoorLocks.Internal.UnlockPermissive)","1"
RCOMMENT,"RecycleHopper1","RH1DoorLocks","****$NThe unlock command works if the permissive above is satisfied.$N****","OTE(RH1DoorLocks.Internal.IntermediateUnlock)","2"
RCOMMENT,"RecycleHopper1","RH1DoorLocks","****$NStatus for the HMI$N****","OTE(RH1DoorLocks.Status.Locked)","3"
RCOMMENT,"RecycleHopper1","RH1DoorLocks","****$NStatus for the HMI$N****","OTE(RH1DoorLocks.Status.Unlocked)","4"
RCOMMENT,"RecycleHopper1","RH1DoorLocks","****$NFire the Outputs$N****","OTE(RH1TopAccessHatchReleaseSol)","5"
RCOMMENT,"RecycleHopper1","RH1ExtendedApron","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(RH1ExtendedApron.Internal.Permissive)","0"
RCOMMENT,"RecycleHopper1","RH1ExtendedApron","****$NJog Command$N****","OTE(RH1ExtendedApron.Internal.IntermediateJog)","1"
RCOMMENT,"RecycleHopper1","RH1ExtendedApron","****$NHold in the reverse command until the drive returns to stopped state.$N****","OTE(RH1ExtendedApron.Internal.DriveReverse)","2"
RCOMMENT,"RecycleHopper1","RH1ExtendedApron","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(RH1ExtendedApron.Internal.MaintModeRun)","3"
RCOMMENT,"RecycleHopper1","RH1ExtendedApron","****$NAutomatic control.  The TON is dalay for start while the TOF is $Nthe delay for stop.$N****","OTE(RH1ExtendedApron.Internal.AutoModeRun)","4"
RCOMMENT,"RecycleHopper1","RH1ExtendedApron","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(RH1ExtendedApron.Internal.ReleaseRamp)","5"
RCOMMENT,"RecycleHopper1","RH1ExtendedApron","****$NThe commanded speed is based on the operating mode of the blend line.$N****","MOV(RH1ExtendedApron.Internal.DecelTime,RH1ExtendedApron.Internal.DecelTime)","6"
RCOMMENT,"RecycleHopper1","RH1ExtendedApron","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","MOV(RH1ExtendedApron.Internal.SpeedReference.ScaledOutput,RH1ExtendedApron:O.FreqCommand)","7"
RCOMMENT,"RecycleHopper1","RH1ExtendedApron","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(RH1ExtendedApron:O.Start)","8"
RCOMMENT,"RecycleHopper1","RH1ExtendedApron","****$NIf the drive is not being told to start, it should be told to stop.$N****","OTE(RH1ExtendedApron:O.Stop)","9"
RCOMMENT,"RecycleHopper1","RH1ExtendedApron","****$NThe reverse command is set above.$N****","OTE(RH1ExtendedApron:O.Reverse)","10"
RCOMMENT,"RecycleHopper1","RH1ExtendedApron","****$NIf the drive is not being told to reverse, it should be told to go forward.$N****","OTE(RH1ExtendedApron:O.Forward)","11"
RCOMMENT,"RecycleHopper1","RH1ExtendedApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(RH1ExtendedApron.Internal.ActualSpeedScaler.ScaledOutput,RH1ExtendedApron.Status.ActualSpeed)","12"
RCOMMENT,"RecycleHopper1","RH1ExtendedApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(RH1ExtendedApron.Internal.LoadScaler.ScaledOutput,RH1ExtendedApron.Status.MotorLoad)","13"
RCOMMENT,"RecycleHopper1","RH1ExtendedApron","****$NDrive Running Status$N****","OTE(RH1ExtendedApron.Status.Running)","14"
RCOMMENT,"RecycleHopper1","RH1ExtendedApron","****$NJogging Forward Status$N****","OTE(RH1ExtendedApron.Status.JoggingFwd)","15"
RCOMMENT,"RecycleHopper1","RH1ExtendedApron","****$NJogging Reverse Status$N****","OTE(RH1ExtendedApron.Status.JoggingRev)","16"
RCOMMENT,"RecycleHopper1","RH1ExtendedApron","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(RH1ExtendedApron.Status.FailedToStart)","17"
RCOMMENT,"RecycleHopper1","RH1ExtendedApron","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(RH1ExtendedApron.Status.FailedToStop)","18"
RCOMMENT,"RecycleHopper1","RH1ExtendedApron","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(RH1ExtendedApron.Status.Faulted)","19"
RCOMMENT,"RecycleHopper1","RH1ExtendedApron","****$NUnlatch the Drive Faulted Status$N****","OTU(RH1ExtendedApron.Status.FailedToStop)","20"
RCOMMENT,"RecycleHopper1","RH1LiftApron","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(RH1LiftApron.Internal.Permissive)","0"
RCOMMENT,"RecycleHopper1","RH1LiftApron","****$NJog Command$N****","OTE(RH1LiftApron.Internal.IntermediateJog)","1"
RCOMMENT,"RecycleHopper1","RH1LiftApron","****$NHold in the reverse command until the drive returns to stopped state.$N****","OTE(RH1LiftApron.Internal.DriveReverse)","2"
RCOMMENT,"RecycleHopper1","RH1LiftApron","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(RH1LiftApron.Internal.MaintModeRun)","3"
RCOMMENT,"RecycleHopper1","RH1LiftApron","****$NAutomatic control.  The TON is dalay for start while the TOF is $Nthe delay for stop.$N****","OTE(RH1LiftApron.Internal.AutoModeRun)","4"
RCOMMENT,"RecycleHopper1","RH1LiftApron","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(RH1LiftApron.Internal.ReleaseRamp)","5"
RCOMMENT,"RecycleHopper1","RH1LiftApron","****$NThe commanded speed is based on the operating mode of the blend line.$N****","MOV(RH1LiftApron.Internal.DecelTime,RH1LiftApron.Internal.DecelTime)","6"
RCOMMENT,"RecycleHopper1","RH1LiftApron","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","MOV(RH1LiftApron.Internal.SpeedReference.ScaledOutput,RH1LiftApron:O.FreqCommand)","7"
RCOMMENT,"RecycleHopper1","RH1LiftApron","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(RH1LiftApron:O.Start)","8"
RCOMMENT,"RecycleHopper1","RH1LiftApron","****$NIf the drive is not being told to start, it should be told to stop.$N****","OTE(RH1LiftApron:O.Stop)","9"
RCOMMENT,"RecycleHopper1","RH1LiftApron","****$NThe reverse command is set above.$N****","OTE(RH1LiftApron:O.Reverse)","10"
RCOMMENT,"RecycleHopper1","RH1LiftApron","****$NIf the drive is not being told to reverse, it should be told to go forward.$N****","OTE(RH1LiftApron:O.Forward)","11"
RCOMMENT,"RecycleHopper1","RH1LiftApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(RH1LiftApron.Internal.ActualSpeedScaler.ScaledOutput,RH1LiftApron.Status.ActualSpeed)","12"
RCOMMENT,"RecycleHopper1","RH1LiftApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(RH1LiftApron.Internal.LoadScaler.ScaledOutput,RH1LiftApron.Status.MotorLoad)","13"
RCOMMENT,"RecycleHopper1","RH1LiftApron","****$NDrive Running Status$N****","OTE(RH1LiftApron.Status.Running)","14"
RCOMMENT,"RecycleHopper1","RH1LiftApron","****$NJogging Forward Status$N****","OTE(RH1LiftApron.Status.JoggingFwd)","15"
RCOMMENT,"RecycleHopper1","RH1LiftApron","****$NJogging Reverse Status$N****","OTE(RH1LiftApron.Status.JoggingRev)","16"
RCOMMENT,"RecycleHopper1","RH1LiftApron","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(RH1LiftApron.Status.FailedToStart)","17"
RCOMMENT,"RecycleHopper1","RH1LiftApron","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(RH1LiftApron.Status.FailedToStop)","18"
RCOMMENT,"RecycleHopper1","RH1LiftApron","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(RH1LiftApron.Status.Faulted)","19"
RCOMMENT,"RecycleHopper1","RH1LiftApron","****$NUnlatch the Drive Faulted Status$N****","OTU(RH1LiftApron.Status.FailedToStop)","20"
RCOMMENT,"RecycleHopper1","RH1Main","****$NUse the main routine to call the other routines in the program.$N****","JSR(RH1Control,0)","0"
RCOMMENT,"RecycleHopper1","RH1Main","****$NUse the main routine to call the other routines in the program.$N****","JSR(RH1DeliveryFan,0)","1"
RCOMMENT,"RecycleHopper1","RH1Main","****$NUse the main routine to call the other routines in the program.$N****","JSR(RH1Doffer,0)","2"
RCOMMENT,"RecycleHopper1","RH1Main","****$NUse the main routine to call the other routines in the program.$N****","JSR(RH1DoorLocks,0)","3"
RCOMMENT,"RecycleHopper1","RH1Main","****$NUse the main routine to call the other routines in the program.$N****","JSR(RH1ExtendedApron,0)","4"
RCOMMENT,"RecycleHopper1","RH1Main","****$NUse the main routine to call the other routines in the program.$N****","JSR(RH1LiftApron,0)","5"
RCOMMENT,"RecycleHopper1","RH1Main","****$NUse the main routine to call the other routines in the program.$N****","JSR(RH1OutfeedFan,0)","6"
RCOMMENT,"RecycleHopper1","RH1OutfeedFan","****$NPermissive to operate the motor.$N****","OTE(RH1OutfeedFan.Internal.Permissive)","0"
RCOMMENT,"RecycleHopper1","RH1OutfeedFan","****$NManual Run Control$N****","OTE(RH1OutfeedFan.Internal.IntermediateRunForward)","1"
RCOMMENT,"RecycleHopper1","RH1OutfeedFan","****$NManual Jog Control$N****","OTE(RH1OutfeedFan.Internal.IntermediateJogForward)","2"
RCOMMENT,"RecycleHopper1","RH1OutfeedFan","****$NAutomatic Run Control with Start and Stop Delays.$N****","TOF(RH1OutfeedFan.Internal.AutoOffDelayTimer,?,?)","3"
RCOMMENT,"RecycleHopper1","RH1OutfeedFan","****$NMotor Starter Control$N****","OTE(RH1OutfeedFanCont)","4"
RCOMMENT,"RecycleHopper1","RH1OutfeedFan","****$NRunning Status$N****","OTE(RH1OutfeedFan.Status.RunningForward)","5"
RCOMMENT,"RecycleHopper1","RH1OutfeedFan","****$NIf the motor does not start when commanded, it has failed to run$N****","OTL(RH1OutfeedFan.Status.FailedToStart)","6"
RCOMMENT,"RecycleHopper1","RH1OutfeedFan","****$NIf a motor continues to run when the run command has been removed,$Nit has failed to stop.$N****$N","OTL(RH1OutfeedFan.Status.FailedToStop)","7"
RCOMMENT,"RecycleHopper1","RH1OutfeedFan","****$NGeneral Faulted Status$N****","OTE(RH1OutfeedFan.Status.Faulted)","8"
RCOMMENT,"RecycleHopper1","RH1OutfeedFan","****$NReset Fault Latches$N****","OTU(RH1OutfeedFan.Status.FailedToStop)","9"
TYPE,SCOPE,ROUTINE,COMMENT,OWNING_ELEMENT,LOCATION
RCOMMENT,"RecycleHopper2","RH2DeliveryFan","****$NPermissive to operate the motor.$N****","OTE(RH2DeliveryFan.Internal.Permissive)","0"
RCOMMENT,"RecycleHopper2","RH2DeliveryFan","****$NManual Run Control$N****","OTE(RH2DeliveryFan.Internal.IntermediateRunForward)","1"
RCOMMENT,"RecycleHopper2","RH2DeliveryFan","****$NManual Jog Control$N****","OTE(RH2DeliveryFan.Internal.IntermediateJogForward)","2"
RCOMMENT,"RecycleHopper2","RH2DeliveryFan","****$NAutomatic Run Control with Start and Stop Delays.$N****","TOF(RH2DeliveryFan.Internal.AutoOffDelayTimer,?,?)","3"
RCOMMENT,"RecycleHopper2","RH2DeliveryFan","****$NMotor Starter Control$N****","OTE(RH2DeliveryFanCont)","4"
RCOMMENT,"RecycleHopper2","RH2DeliveryFan","****$NRunning Status$N****","OTE(RH2DeliveryFan.Status.RunningForward)","5"
RCOMMENT,"RecycleHopper2","RH2DeliveryFan","****$NIf the motor does not start when commanded, it has failed to run$N****","OTL(RH2DeliveryFan.Status.FailedToStart)","6"
RCOMMENT,"RecycleHopper2","RH2DeliveryFan","****$NIf a motor continues to run when the run command has been removed,$Nit has failed to stop.$N****$N","OTL(RH2DeliveryFan.Status.FailedToStop)","7"
RCOMMENT,"RecycleHopper2","RH2DeliveryFan","****$NGeneral Faulted Status$N****","OTE(RH2DeliveryFan.Status.Faulted)","8"
RCOMMENT,"RecycleHopper2","RH2DeliveryFan","****$NReset Fault Latches$N****","OTU(RH2DeliveryFan.Status.FailedToStop)","9"
RCOMMENT,"RecycleHopper2","RH2Doffer","****$NPermissive to operate the motor.$N****","OTE(RH2Doffer.Internal.Permissive)","0"
RCOMMENT,"RecycleHopper2","RH2Doffer","****$NManual Run Control$N****","OTE(RH2Doffer.Internal.IntermediateRunForward)","1"
RCOMMENT,"RecycleHopper2","RH2Doffer","****$NManual Jog Control$N****","OTE(RH2Doffer.Internal.IntermediateJogForward)","2"
RCOMMENT,"RecycleHopper2","RH2Doffer","****$NAutomatic Run Control with Start and Stop Delays.$N****","TOF(RH2Doffer.Internal.AutoOffDelayTimer,?,?)","3"
RCOMMENT,"RecycleHopper2","RH2Doffer","****$NMotor Starter Control$N****","OTE(RH2DofferCont)","4"
RCOMMENT,"RecycleHopper2","RH2Doffer","****$NRunning Status$N****","OTE(RH2Doffer.Status.RunningForward)","5"
RCOMMENT,"RecycleHopper2","RH2Doffer","****$NIf the motor does not start when commanded, it has failed to run$N****","OTL(RH2Doffer.Status.FailedToStart)","6"
RCOMMENT,"RecycleHopper2","RH2Doffer","****$NIf a motor continues to run when the run command has been removed,$Nit has failed to stop.$N****$N","OTL(RH2Doffer.Status.FailedToStop)","7"
RCOMMENT,"RecycleHopper2","RH2Doffer","****$NGeneral Faulted Status$N****","OTE(RH2Doffer.Status.Faulted)","8"
RCOMMENT,"RecycleHopper2","RH2Doffer","****$NReset Fault Latches$N****","OTU(RH2Doffer.Status.FailedToStop)","9"
RCOMMENT,"RecycleHopper2","RH2DoorLocks","****$NThe permissive to lock is delayed by the timer.$N****","OTE(RH2DoorLocks.Internal.LockPermissive)","0"
RCOMMENT,"RecycleHopper2","RH2DoorLocks","****$NThe permissive to unlock is delayed by the timer.$N****","OTE(RH2DoorLocks.Internal.UnlockPermissive)","1"
RCOMMENT,"RecycleHopper2","RH2DoorLocks","****$NThe unlock command works if the permissive above is satisfied.$N****","OTE(RH2DoorLocks.Internal.IntermediateUnlock)","2"
RCOMMENT,"RecycleHopper2","RH2DoorLocks","****$NStatus for the HMI$N****","OTE(RH2DoorLocks.Status.Locked)","3"
RCOMMENT,"RecycleHopper2","RH2DoorLocks","****$NStatus for the HMI$N****","OTE(RH2DoorLocks.Status.Unlocked)","4"
RCOMMENT,"RecycleHopper2","RH2DoorLocks","****$NFire the Outputs$N****","OTE(RH2TopAccessHatchReleaseSol)","5"
RCOMMENT,"RecycleHopper2","RH2ExtendedApron","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(RH2ExtendedApron.Internal.Permissive)","0"
RCOMMENT,"RecycleHopper2","RH2ExtendedApron","****$NJog Command$N****","OTE(RH2ExtendedApron.Internal.IntermediateJog)","1"
RCOMMENT,"RecycleHopper2","RH2ExtendedApron","****$NHold in the reverse command until the drive returns to stopped state.$N****","OTE(RH2ExtendedApron.Internal.DriveReverse)","2"
RCOMMENT,"RecycleHopper2","RH2ExtendedApron","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(RH2ExtendedApron.Internal.MaintModeRun)","3"
RCOMMENT,"RecycleHopper2","RH2ExtendedApron","****$NAutomatic control.  The TON is dalay for start while the TOF is $Nthe delay for stop.$N****","OTE(RH2ExtendedApron.Internal.AutoModeRun)","4"
RCOMMENT,"RecycleHopper2","RH2ExtendedApron","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(RH2ExtendedApron.Internal.ReleaseRamp)","5"
RCOMMENT,"RecycleHopper2","RH2ExtendedApron","****$NThe commanded speed is based on the operating mode of the blend line.$N****","MOV(RH2ExtendedApron.Internal.DecelTime,RH2ExtendedApron.Internal.DecelTime)","6"
RCOMMENT,"RecycleHopper2","RH2ExtendedApron","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","MOV(RH2ExtendedApron.Internal.SpeedReference.ScaledOutput,RH2ExtendedApron:O.FreqCommand)","7"
RCOMMENT,"RecycleHopper2","RH2ExtendedApron","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(RH2ExtendedApron:O.Start)","8"
RCOMMENT,"RecycleHopper2","RH2ExtendedApron","****$NIf the drive is not being told to start, it should be told to stop.$N****","OTE(RH2ExtendedApron:O.Stop)","9"
RCOMMENT,"RecycleHopper2","RH2ExtendedApron","****$NThe reverse command is set above.$N****","OTE(RH2ExtendedApron:O.Reverse)","10"
RCOMMENT,"RecycleHopper2","RH2ExtendedApron","****$NIf the drive is not being told to reverse, it should be told to go forward.$N****","OTE(RH2ExtendedApron:O.Forward)","11"
RCOMMENT,"RecycleHopper2","RH2ExtendedApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(RH2ExtendedApron.Internal.ActualSpeedScaler.ScaledOutput,RH2ExtendedApron.Status.ActualSpeed)","12"
RCOMMENT,"RecycleHopper2","RH2ExtendedApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(RH2ExtendedApron.Internal.LoadScaler.ScaledOutput,RH2ExtendedApron.Status.MotorLoad)","13"
RCOMMENT,"RecycleHopper2","RH2ExtendedApron","****$NDrive Running Status$N****","OTE(RH2ExtendedApron.Status.Running)","14"
RCOMMENT,"RecycleHopper2","RH2ExtendedApron","****$NJogging Forward Status$N****","OTE(RH2ExtendedApron.Status.JoggingFwd)","15"
RCOMMENT,"RecycleHopper2","RH2ExtendedApron","****$NJogging Reverse Status$N****","OTE(RH2ExtendedApron.Status.JoggingRev)","16"
RCOMMENT,"RecycleHopper2","RH2ExtendedApron","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(RH2ExtendedApron.Status.FailedToStart)","17"
