remark,"CSV-Import-Export"
RCOMMENT,"RecycleHopper2","RH2ExtendedApron","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(RH2ExtendedApron.Status.FailedToStop)","18"
RCOMMENT,"RecycleHopper2","RH2ExtendedApron","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(RH2ExtendedApron.Status.Faulted)","19"
RCOMMENT,"RecycleHopper2","RH2ExtendedApron","****$NUnlatch the Drive Faulted Status$N****","OTU(RH2ExtendedApron.Status.FailedToStop)","20"
RCOMMENT,"RecycleHopper2","RH2LiftApron","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(RH2LiftApron.Internal.Permissive)","0"
RCOMMENT,"RecycleHopper2","RH2LiftApron","****$NJog Command$N****","OTE(RH2LiftApron.Internal.IntermediateJog)","1"
RCOMMENT,"RecycleHopper2","RH2LiftApron","****$NHold in the reverse command until the drive returns to stopped state.$N****","OTE(RH2LiftApron.Internal.DriveReverse)","2"
RCOMMENT,"RecycleHopper2","RH2LiftApron","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(RH2LiftApron.Internal.MaintModeRun)","3"
RCOMMENT,"RecycleHopper2","RH2LiftApron","****$NAutomatic control.  The TON is dalay for start while the TOF is $Nthe delay for stop.$N****","OTE(RH2LiftApron.Internal.AutoModeRun)","4"
RCOMMENT,"RecycleHopper2","RH2LiftApron","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(RH2LiftApron.Internal.ReleaseRamp)","5"
RCOMMENT,"RecycleHopper2","RH2LiftApron","****$NThe commanded speed is based on the operating mode of the blend line.$N****","MOV(RH2LiftApron.Internal.DecelTime,RH2LiftApron.Internal.DecelTime)","6"
RCOMMENT,"RecycleHopper2","RH2LiftApron","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","MOV(RH2LiftApron.Internal.SpeedReference.ScaledOutput,RH2LiftApron:O.FreqCommand)","7"
RCOMMENT,"RecycleHopper2","RH2LiftApron","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(RH2LiftApron:O.Start)","8"
RCOMMENT,"RecycleHopper2","RH2LiftApron","****$NIf the drive is not being told to start, it should be told to stop.$N****","OTE(RH2LiftApron:O.Stop)","9"
RCOMMENT,"RecycleHopper2","RH2LiftApron","****$NThe reverse command is set above.$N****","OTE(RH2LiftApron:O.Reverse)","10"
RCOMMENT,"RecycleHopper2","RH2LiftApron","****$NIf the drive is not being told to reverse, it should be told to go forward.$N****","OTE(RH2LiftApron:O.Forward)","11"
RCOMMENT,"RecycleHopper2","RH2LiftApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(RH2LiftApron.Internal.ActualSpeedScaler.ScaledOutput,RH2LiftApron.Status.ActualSpeed)","12"
RCOMMENT,"RecycleHopper2","RH2LiftApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(RH2LiftApron.Internal.LoadScaler.ScaledOutput,RH2LiftApron.Status.MotorLoad)","13"
RCOMMENT,"RecycleHopper2","RH2LiftApron","****$NDrive Running Status$N****","OTE(RH2LiftApron.Status.Running)","14"
RCOMMENT,"RecycleHopper2","RH2LiftApron","****$NJogging Forward Status$N****","OTE(RH2LiftApron.Status.JoggingFwd)","15"
RCOMMENT,"RecycleHopper2","RH2LiftApron","****$NJogging Reverse Status$N****","OTE(RH2LiftApron.Status.JoggingRev)","16"
RCOMMENT,"RecycleHopper2","RH2LiftApron","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(RH2LiftApron.Status.FailedToStart)","17"
RCOMMENT,"RecycleHopper2","RH2LiftApron","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(RH2LiftApron.Status.FailedToStop)","18"
RCOMMENT,"RecycleHopper2","RH2LiftApron","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(RH2LiftApron.Status.Faulted)","19"
RCOMMENT,"RecycleHopper2","RH2LiftApron","****$NUnlatch the Drive Faulted Status$N****","OTU(RH2LiftApron.Status.FailedToStop)","20"
RCOMMENT,"RecycleHopper2","RH2Main","****$NUse the main routine to call the other routines in the program.$N****","JSR(RH2Control,0)","0"
RCOMMENT,"RecycleHopper2","RH2Main","****$NUse the main routine to call the other routines in the program.$N****","JSR(RH2DeliveryFan,0)","1"
RCOMMENT,"RecycleHopper2","RH2Main","****$NUse the main routine to call the other routines in the program.$N****","JSR(RH2Doffer,0)","2"
RCOMMENT,"RecycleHopper2","RH2Main","****$NUse the main routine to call the other routines in the program.$N****","JSR(RH2DoorLocks,0)","3"
RCOMMENT,"RecycleHopper2","RH2Main","****$NUse the main routine to call the other routines in the program.$N****","JSR(RH2ExtendedApron,0)","4"
RCOMMENT,"RecycleHopper2","RH2Main","****$NUse the main routine to call the other routines in the program.$N****","JSR(RH2LiftApron,0)","5"
RCOMMENT,"RecycleHopper2","RH2Main","****$NUse the main routine to call the other routines in the program.$N****","JSR(RH2OutfeedFan,0)","6"
RCOMMENT,"RecycleHopper2","RH2OutfeedFan","****$NPermissive to operate the motor.$N****","OTE(RH2OutfeedFan.Internal.Permissive)","0"
RCOMMENT,"RecycleHopper2","RH2OutfeedFan","****$NManual Run Control$N****","OTE(RH2OutfeedFan.Internal.IntermediateRunForward)","1"
RCOMMENT,"RecycleHopper2","RH2OutfeedFan","****$NManual Jog Control$N****","OTE(RH2OutfeedFan.Internal.IntermediateJogForward)","2"
RCOMMENT,"RecycleHopper2","RH2OutfeedFan","****$NAutomatic Run Control with Start and Stop Delays.$N****","TOF(RH2OutfeedFan.Internal.AutoOffDelayTimer,?,?)","3"
RCOMMENT,"RecycleHopper2","RH2OutfeedFan","****$NMotor Starter Control$N****","OTE(RH2OutfeedFanCont)","4"
RCOMMENT,"RecycleHopper2","RH2OutfeedFan","****$NRunning Status$N****","OTE(RH2OutfeedFan.Status.RunningForward)","5"
RCOMMENT,"RecycleHopper2","RH2OutfeedFan","****$NIf the motor does not start when commanded, it has failed to run$N****","OTL(RH2OutfeedFan.Status.FailedToStart)","6"
RCOMMENT,"RecycleHopper2","RH2OutfeedFan","****$NIf a motor continues to run when the run command has been removed,$Nit has failed to stop.$N****$N","OTL(RH2OutfeedFan.Status.FailedToStop)","7"
RCOMMENT,"RecycleHopper2","RH2OutfeedFan","****$NGeneral Faulted Status$N****","OTE(RH2OutfeedFan.Status.Faulted)","8"
RCOMMENT,"RecycleHopper2","RH2OutfeedFan","****$NReset Fault Latches$N****","OTU(RH2OutfeedFan.Status.FailedToStop)","9"
TYPE,SCOPE,ROUTINE,COMMENT,OWNING_ELEMENT,LOCATION
RCOMMENT,"SafetyProgram","CalenderZone","****$NSome zones have inputs that are not global e-stops.  They will$Naffect this zone only.$N****","OTE(CalenderZone.Status.InputStatus)","0"
RCOMMENT,"SafetyProgram","CalenderZone","****$NThe zone E-Stop up is reset and latched in when the global E-Stops are$Nup and the individual E-Stops are up.  Either will drop out the status.$N****$NBecause the $QExternal$Q system has it$'s own reset, our output will automatically reset (with the SafetyYes jumper).$N****","OTE(CalenderZone.Status.EStopsUp)","1"
RCOMMENT,"SafetyProgram","CalenderZone","****$NWhen a safe state is activated above the TOF serves as a delay$Nbefore the safety outputs are dropped out.  This time is the $Qfast stop$Q time$Neven if the inputs come back.$N****","TOF(CalenderZone.Internal.EStopOkTmr,?,?)","2"
RCOMMENT,"SafetyProgram","CalenderZone","****$NThe delay timer prevents the E-Stop from re-energizing too soon.$NIt must stay dropped out for this amount of time.$N****","TON(CalenderZone.Internal.EStopDelayTmr,?,?)","3"
RCOMMENT,"SafetyProgram","CalenderZone","****$NThe feedback string is all the monitored devices for this zone.$NThe coil is used below in the CROUT instructioin.$N****","OTE(CalenderZone.Internal.Feedback)","4"
RCOMMENT,"SafetyProgram","CalenderZone","****$NThe feedback status is the status inputs from the device monitors$NThe coil is used below in the CROUT instruction.$N****","OTE(CalenderZone.Internal.FeedbackStatus)","5"
RCOMMENT,"SafetyProgram","CalenderZone","****$NThe CROUT instruction controls the safety outputs for this zone.$NIt monitors the feedbacks of the monitored devices and verifies everything$Nis functioning properly before setting the outputs.$N****","CROUT(CalenderZone.Internal.SafeOutput,POSITIVE,1000,CalenderZone.Internal.EStopOkTmr.DN,CalenderZone.Internal.Feedback,CalenderZone.Internal.Feedback,CalenderZone.Internal.FeedbackStatus,CalenderZoneExpansionUnitStatus,CalenderZone.Command.Reset)","6"
RCOMMENT,"SafetyProgram","CalenderZone","****$NThe CROUT instruction will fault if the input parameters (feedbacks and statuses) don$'t do what they$'re$Nsupposed to.  Check the diagnostic/fault registers to determine the problem.$N****","MOV(CalenderZone.Internal.SafeOutput.DiagnosticCode,CalenderZone.Internal.SafeOutput.DiagnosticCode)","7"
RCOMMENT,"SafetyProgram","CalenderZone","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel one of this zone$'s outputs.$N****","OTE(CalenderZone.Status.EStopStatus)","8"
RCOMMENT,"SafetyProgram","CalenderZone","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel two of this zone$'s outputs.$N****","OTE(CalenderSafetyExpansion2)","9"
RCOMMENT,"SafetyProgram","CrosslapperZone","****$NSome zones have inputs that are not global e-stops.  They will$Naffect this zone only.$N****","OTE(CrosslapperZone.Status.InputStatus)","0"
RCOMMENT,"SafetyProgram","CrosslapperZone","****$NThe zone E-Stop up is reset and latched in when the global E-Stops are$Nup and the individual E-Stops are up.  Either will drop out the status.$N****$NBecause the $QExternal$Q system has it$'s own reset, our output will automatically reset (with the SafetyYes jumper).$N****","OTE(CrosslapperZone.Status.EStopsUp)","1"
RCOMMENT,"SafetyProgram","CrosslapperZone","****$NWhen a safe state is activated above the TOF serves as a delay$Nbefore the safety outputs are dropped out.  This time is the $Qfast stop$Q time$Neven if the inputs come back.$N****","TOF(CrosslapperZone.Internal.EStopOkTmr,?,?)","2"
RCOMMENT,"SafetyProgram","CrosslapperZone","****$NThe delay timer prevents the E-Stop from re-energizing too soon.$NIt must stay dropped out for this amount of time.$N****","TON(CrosslapperZone.Internal.EStopDelayTmr,?,?)","3"
RCOMMENT,"SafetyProgram","CrosslapperZone","****$NThe feedback string is all the monitored devices for this zone.$NThe coil is used below in the CROUT instructioin.$N****","OTE(CrosslapperZone.Internal.Feedback)","4"
RCOMMENT,"SafetyProgram","CrosslapperZone","****$NThe feedback status is the status inputs from the device monitors$NThe coil is used below in the CROUT instruction.$N****","OTE(CrosslapperZone.Internal.FeedbackStatus)","5"
RCOMMENT,"SafetyProgram","CrosslapperZone","****$NThe CROUT instruction controls the safety outputs for this zone.$NIt monitors the feedbacks of the monitored devices and verifies everything$Nis functioning properly before setting the outputs.$N****","CROUT(CrosslapperZone.Internal.SafeOutput,POSITIVE,1000,CrosslapperZone.Internal.EStopOkTmr.DN,CrosslapperZone.Internal.Feedback,CrosslapperZone.Internal.Feedback,CrosslapperZone.Internal.FeedbackStatus,CrosslapperZoneExpansionUnitStatus,CrosslapperZone.Command.Reset)","6"
RCOMMENT,"SafetyProgram","CrosslapperZone","****$NThe CROUT instruction will fault if the input parameters (feedbacks and statuses) don$'t do what they$'re$Nsupposed to.  Check the diagnostic/fault registers to determine the problem.$N****","MOV(CrosslapperZone.Internal.SafeOutput.DiagnosticCode,CrosslapperZone.Internal.SafeOutput.DiagnosticCode)","7"
RCOMMENT,"SafetyProgram","CrosslapperZone","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel one of this zone$'s outputs.$N****","OTE(CrosslapperZone.Status.EStopStatus)","8"
RCOMMENT,"SafetyProgram","CrosslapperZone","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel two of this zone$'s outputs.$N****","OTE(CrosslapperSafetyExpansion2)","9"
RCOMMENT,"SafetyProgram","ExitEquipmentZone","****$NSome zones have inputs that are not global e-stops.  They will$Naffect this zone only.$N****","OTE(ExitEquipmentZone.Status.InputStatus)","0"
RCOMMENT,"SafetyProgram","ExitEquipmentZone","****$NThe zone E-Stop up is reset and latched in when the global E-Stops are$Nup and the individual E-Stops are up.  Either will drop out the status.$N****$NBecause the $QExternal$Q system has it$'s own reset, our output will automatically reset (with the SafetyYes jumper).$N****","OTE(ExitEquipmentZone.Status.EStopsUp)","1"
RCOMMENT,"SafetyProgram","ExitEquipmentZone","****$NWhen a safe state is activated above the TOF serves as a delay$Nbefore the safety outputs are dropped out.  This time is the $Qfast stop$Q time$Neven if the inputs come back.$N****","TOF(ExitEquipmentZone.Internal.EStopOkTmr,?,?)","2"
RCOMMENT,"SafetyProgram","ExitEquipmentZone","****$NThe delay timer prevents the E-Stop from re-energizing too soon.$NIt must stay dropped out for this amount of time.$N****","TON(ExitEquipmentZone.Internal.EStopDelayTmr,?,?)","3"
RCOMMENT,"SafetyProgram","ExitEquipmentZone","****$NThe feedback string is all the monitored devices for this zone.$NThe coil is used below in the CROUT instructioin.$N****","OTE(ExitEquipmentZone.Internal.Feedback)","4"
RCOMMENT,"SafetyProgram","ExitEquipmentZone","****$NThe feedback status is the status inputs from the device monitors$NThe coil is used below in the CROUT instruction.$N****","OTE(ExitEquipmentZone.Internal.FeedbackStatus)","5"
RCOMMENT,"SafetyProgram","ExitEquipmentZone","****$NThe CROUT instruction controls the safety outputs for this zone.$NIt monitors the feedbacks of the monitored devices and verifies everything$Nis functioning properly before setting the outputs.$N****","CROUT(ExitEquipmentZone.Internal.SafeOutput,POSITIVE,1000,ExitEquipmentZone.Internal.EStopOkTmr.DN,ExitEquipmentZone.Internal.Feedback,ExitEquipmentZone.Internal.Feedback,ExitEquipmentZone.Internal.FeedbackStatus,ExitEquipmentZoneExpansionUnitStatus,ExitEquipmentZone.Command.Reset)","6"
RCOMMENT,"SafetyProgram","ExitEquipmentZone","****$NThe CROUT instruction will fault if the input parameters (feedbacks and statuses) don$'t do what they$'re$Nsupposed to.  Check the diagnostic/fault registers to determine the problem.$N****","MOV(ExitEquipmentZone.Internal.SafeOutput.DiagnosticCode,ExitEquipmentZone.Internal.SafeOutput.DiagnosticCode)","7"
RCOMMENT,"SafetyProgram","ExitEquipmentZone","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel one of this zone$'s outputs.$N****","OTE(ExitEquipmentZone.Status.EStopStatus)","8"
RCOMMENT,"SafetyProgram","ExitEquipmentZone","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel two of this zone$'s outputs.$N****","OTE(ExitEquipmentSafetyExpansion2)","9"
RCOMMENT,"SafetyProgram","GlobalInputsStatus","****$NThese are the inputs that are considered the global e-stops.$N****","OTE(GlobalSafetyInputStatus)","0"
RCOMMENT,"SafetyProgram","LoomsZone","****$NSome zones have inputs that are not global e-stops.  They will$Naffect this zone only.$N****","OTE(LoomsZone.Status.InputStatus)","0"
RCOMMENT,"SafetyProgram","LoomsZone","****$NThe zone E-Stop up is reset and latched in when the global E-Stops are$Nup and the individual E-Stops are up.  Either will drop out the status.$N****$NBecause the $QExternal$Q system has it$'s own reset, our output will automatically reset (with the SafetyYes jumper).$N****","OTE(LoomsZone.Status.EStopsUp)","1"
RCOMMENT,"SafetyProgram","LoomsZone","****$NWhen a safe state is activated above the TOF serves as a delay$Nbefore the safety outputs are dropped out.  This time is the $Qfast stop$Q time$Neven if the inputs come back.$N****","TOF(LoomsZone.Internal.EStopOkTmr,?,?)","2"
RCOMMENT,"SafetyProgram","LoomsZone","****$NThe delay timer prevents the E-Stop from re-energizing too soon.$NIt must stay dropped out for this amount of time.$N****","TON(LoomsZone.Internal.EStopDelayTmr,?,?)","3"
RCOMMENT,"SafetyProgram","LoomsZone","****$NThe feedback string is all the monitored devices for this zone.$NThe coil is used below in the CROUT instructioin.$N****","OTE(LoomsZone.Internal.Feedback)","4"
RCOMMENT,"SafetyProgram","LoomsZone","****$NThe feedback status is the status inputs from the device monitors$NThe coil is used below in the CROUT instruction.$N****","OTE(LoomsZone.Internal.FeedbackStatus)","5"
RCOMMENT,"SafetyProgram","LoomsZone","****$NThe CROUT instruction controls the safety outputs for this zone.$NIt monitors the feedbacks of the monitored devices and verifies everything$Nis functioning properly before setting the outputs.$N****","CROUT(LoomsZone.Internal.SafeOutput,POSITIVE,1000,LoomsZone.Internal.EStopOkTmr.DN,LoomsZone.Internal.Feedback,LoomsZone.Internal.Feedback,LoomsZone.Internal.FeedbackStatus,LoomsZoneExpansionUnitStatus,LoomsZone.Command.Reset)","6"
RCOMMENT,"SafetyProgram","LoomsZone","****$NThe CROUT instruction will fault if the input parameters (feedbacks and statuses) don$'t do what they$'re$Nsupposed to.  Check the diagnostic/fault registers to determine the problem.$N****","MOV(LoomsZone.Internal.SafeOutput.DiagnosticCode,LoomsZone.Internal.SafeOutput.DiagnosticCode)","7"
RCOMMENT,"SafetyProgram","LoomsZone","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel one of this zone$'s outputs.$N****","OTE(LoomsZone.Status.EStopStatus)","8"
RCOMMENT,"SafetyProgram","LoomsZone","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel two of this zone$'s outputs.$N****","OTE(LoomsSafetyExpansion2)","9"
RCOMMENT,"SafetyProgram","MotorZeroSpeeds","****$NThe safety zero speed input must be on for the specified time before$Nthe status is turned on.  The status is used elsewhere in the system.$N****","OTE(Zone11ChutefeedBeaterZSpeedStatus)","0"
RCOMMENT,"SafetyProgram","MotorZeroSpeeds","****$NThe safety zero speed input must be on for the specified time before$Nthe status is turned on.  The status is used elsewhere in the system.$N****","OTE(BO1BaleBreakerZSpeedStatus)","1"
RCOMMENT,"SafetyProgram","MotorZeroSpeeds","****$NThe safety zero speed input must be on for the specified time before$Nthe status is turned on.  The status is used elsewhere in the system.$N****","OTE(BO2BaleBreakerZSpeedStatus)","2"
RCOMMENT,"SafetyProgram","MotorZeroSpeeds","****$NThe safety zero speed input must be on for the specified time before$Nthe status is turned on.  The status is used elsewhere in the system.$N****","OTE(BO3BaleBreakerZSpeedStatus)","3"
RCOMMENT,"SafetyProgram","MotorZeroSpeeds","****$NThe safety zero speed input must be on for the specified time before$Nthe status is turned on.  The status is used elsewhere in the system.$N****","OTE(BO4BaleBreakerZSpeedStatus)","4"
RCOMMENT,"SafetyProgram","MotorZeroSpeeds","****$NThe safety zero speed input must be on for the specified time before$Nthe status is turned on.  The status is used elsewhere in the system.$N****","OTE(BO5BaleBreakerZSpeedStatus)","5"
RCOMMENT,"SafetyProgram","MotorZeroSpeeds","****$NThe safety zero speed input must be on for the specified time before$Nthe status is turned on.  The status is used elsewhere in the system.$N****","OTE(B1BlenderBeaterZSpeedStatus)","6"
RCOMMENT,"SafetyProgram","MotorZeroSpeeds","****$NThe safety zero speed input must be on for the specified time before$Nthe status is turned on.  The status is used elsewhere in the system.$N****","OTE(FS51BeaterZSpeedStatus)","7"
RCOMMENT,"SafetyProgram","MotorZeroSpeeds","****$NThe safety zero speed input must be on for the specified time before$Nthe status is turned on.  The status is used elsewhere in the system.$N****","OTE(FS52BeaterZSpeedStatus)","8"
RCOMMENT,"SafetyProgram","MotorZeroSpeeds","****$NThe safety zero speed input must be on for the specified time before$Nthe status is turned on.  The status is used elsewhere in the system.$N****","OTE(RH1DofferZSpeedStatus)","9"
RCOMMENT,"SafetyProgram","MotorZeroSpeeds","****$NThe safety zero speed input must be on for the specified time before$Nthe status is turned on.  The status is used elsewhere in the system.$N****","OTE(RH2DofferZSpeedStatus)","10"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(HMIStation1EStopPB.DCS.DiagnosticCode,HMIStation1EStopPB.DCS.DiagnosticCode)","0"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(HMIStation3EStopPB.DCS.DiagnosticCode,HMIStation3EStopPB.DCS.DiagnosticCode)","1"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(HMIStation4EStopPB.DCS.DiagnosticCode,HMIStation4EStopPB.DCS.DiagnosticCode)","2"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(CrosslapperEStop.DCS.DiagnosticCode,CrosslapperEStop.DCS.DiagnosticCode)","3"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(LoomsEStop.DCS.DiagnosticCode,LoomsEStop.DCS.DiagnosticCode)","4"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(CalenderEStop.DCS.DiagnosticCode,CalenderEStop.DCS.DiagnosticCode)","5"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(ExitEquipmentEStop.DCS.DiagnosticCode,ExitEquipmentEStop.DCS.DiagnosticCode)","6"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(BO1PanelEStopPB.DCS.DiagnosticCode,BO1PanelEStopPB.DCS.DiagnosticCode)","7"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(BO1RightBaleEntryEStopPB.DCS.DiagnosticCode,BO1RightBaleEntryEStopPB.DCS.DiagnosticCode)","8"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(BO1LoadDoorSafety.DCS.DiagnosticCode,BO1LoadDoorSafety.DCS.DiagnosticCode)","9"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(BO1TopAccessHatch.DCS.DiagnosticCode,BO1TopAccessHatch.DCS.DiagnosticCode)","10"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(BO2PanelEStopPB.DCS.DiagnosticCode,BO2PanelEStopPB.DCS.DiagnosticCode)","11"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(BO2RightBaleEntryEStopPB.DCS.DiagnosticCode,BO2RightBaleEntryEStopPB.DCS.DiagnosticCode)","12"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(BO2LoadDoorSafety.DCS.DiagnosticCode,BO2LoadDoorSafety.DCS.DiagnosticCode)","13"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(BO2TopAccessHatch.DCS.DiagnosticCode,BO2TopAccessHatch.DCS.DiagnosticCode)","14"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(BO3PanelEStopPB.DCS.DiagnosticCode,BO3PanelEStopPB.DCS.DiagnosticCode)","15"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(BO3RightBaleEntryEStopPB.DCS.DiagnosticCode,BO3RightBaleEntryEStopPB.DCS.DiagnosticCode)","16"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(BO3LoadDoorSafety.DCS.DiagnosticCode,BO3LoadDoorSafety.DCS.DiagnosticCode)","17"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(BO3TopAccessHatch.DCS.DiagnosticCode,BO3TopAccessHatch.DCS.DiagnosticCode)","18"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(BO4PanelEStopPB.DCS.DiagnosticCode,BO4PanelEStopPB.DCS.DiagnosticCode)","19"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(BO4RightBaleEntryEStopPB.DCS.DiagnosticCode,BO4RightBaleEntryEStopPB.DCS.DiagnosticCode)","20"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(BO4LoadDoorSafety.DCS.DiagnosticCode,BO4LoadDoorSafety.DCS.DiagnosticCode)","21"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(BO4TopAccessHatch.DCS.DiagnosticCode,BO4TopAccessHatch.DCS.DiagnosticCode)","22"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(BO5PanelEStopPB.DCS.DiagnosticCode,BO5PanelEStopPB.DCS.DiagnosticCode)","23"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(BO5RightBaleEntryEStopPB.DCS.DiagnosticCode,BO5RightBaleEntryEStopPB.DCS.DiagnosticCode)","24"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(BO5LoadDoorSafety.DCS.DiagnosticCode,BO5LoadDoorSafety.DCS.DiagnosticCode)","25"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(BO5TopAccessHatch.DCS.DiagnosticCode,BO5TopAccessHatch.DCS.DiagnosticCode)","26"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(TH6PanelEStopPB.DCS.DiagnosticCode,TH6PanelEStopPB.DCS.DiagnosticCode)","27"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(TH6RightAccessDoor.DCS.DiagnosticCode,TH6RightAccessDoor.DCS.DiagnosticCode)","28"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(TH6LeftAccessDoor.DCS.DiagnosticCode,TH6LeftAccessDoor.DCS.DiagnosticCode)","29"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(TH7PanelEStopPB.DCS.DiagnosticCode,TH7PanelEStopPB.DCS.DiagnosticCode)","30"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(TH7RightBaleEntryEStopPB.DCS.DiagnosticCode,TH7RightBaleEntryEStopPB.DCS.DiagnosticCode)","31"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(TH7RightAccessDoor.DCS.DiagnosticCode,TH7RightAccessDoor.DCS.DiagnosticCode)","32"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(TH7LeftAccessDoor.DCS.DiagnosticCode,TH7LeftAccessDoor.DCS.DiagnosticCode)","33"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(RH1RightEStopPB.DCS.DiagnosticCode,RH1RightEStopPB.DCS.DiagnosticCode)","34"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(RH1LeftEStopPB.DCS.DiagnosticCode,RH1LeftEStopPB.DCS.DiagnosticCode)","35"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(RH1SideAccessDoorSwitch.DCS.DiagnosticCode,RH1SideAccessDoorSwitch.DCS.DiagnosticCode)","36"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(RH1TopAccessHatch.DCS.DiagnosticCode,RH1TopAccessHatch.DCS.DiagnosticCode)","37"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(RH2RightEStopPB.DCS.DiagnosticCode,RH2RightEStopPB.DCS.DiagnosticCode)","38"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(RH2LeftEStopPB.DCS.DiagnosticCode,RH2LeftEStopPB.DCS.DiagnosticCode)","39"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(RH2SideAccessDoorSwitch.DCS.DiagnosticCode,RH2SideAccessDoorSwitch.DCS.DiagnosticCode)","40"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(RH2TopAccessHatch.DCS.DiagnosticCode,RH2TopAccessHatch.DCS.DiagnosticCode)","41"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(B1BlenderLeftEStopPB.DCS.DiagnosticCode,B1BlenderLeftEStopPB.DCS.DiagnosticCode)","42"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(B1BlenderRightEStopPB.DCS.DiagnosticCode,B1BlenderRightEStopPB.DCS.DiagnosticCode)","43"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(VBOLeftEStopPB.DCS.DiagnosticCode,VBOLeftEStopPB.DCS.DiagnosticCode)","44"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(VBORightEStopPB.DCS.DiagnosticCode,VBORightEStopPB.DCS.DiagnosticCode)","45"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(B1_VBO_FS51RPDoorEStopPB.DCS.DiagnosticCode,B1_VBO_FS51RPDoorEStopPB.DCS.DiagnosticCode)","46"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(FS51InspectionDoorSwitch.DCS.DiagnosticCode,FS51InspectionDoorSwitch.DCS.DiagnosticCode)","47"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(FS52PanelEStopPB.DCS.DiagnosticCode,FS52PanelEStopPB.DCS.DiagnosticCode)","48"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(FS52UpperInspectionDoorSwitch.DCS.DiagnosticCode,FS52UpperInspectionDoorSwitch.DCS.DiagnosticCode)","49"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(FS52LowerInspectionDoorSwitch.DCS.DiagnosticCode,FS52LowerInspectionDoorSwitch.DCS.DiagnosticCode)","50"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(CardLeftFeedrollDoorEStopPB.DCS.DiagnosticCode,CardLeftFeedrollDoorEStopPB.DCS.DiagnosticCode)","51"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(CardLeftApronDoorEStopPB.DCS.DiagnosticCode,CardLeftApronDoorEStopPB.DCS.DiagnosticCode)","52"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(CardRightFeedrollDoorEStopPB.DCS.DiagnosticCode,CardRightFeedrollDoorEStopPB.DCS.DiagnosticCode)","53"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(CardRightApronDoorEStopPB.DCS.DiagnosticCode,CardRightApronDoorEStopPB.DCS.DiagnosticCode)","54"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(DrafterLeftEStopPB.DCS.DiagnosticCode,DrafterLeftEStopPB.DCS.DiagnosticCode)","55"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(DrafterRightEStopPB.DCS.DiagnosticCode,DrafterRightEStopPB.DCS.DiagnosticCode)","56"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(ChutefeedFrontLeftLeftDoor.DCS.DiagnosticCode,ChutefeedFrontLeftLeftDoor.DCS.DiagnosticCode)","57"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(ChutefeedFrontLeftRightDoor.DCS.DiagnosticCode,ChutefeedFrontLeftRightDoor.DCS.DiagnosticCode)","58"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(ChutefeedFrontRightLeftDoor.DCS.DiagnosticCode,ChutefeedFrontRightLeftDoor.DCS.DiagnosticCode)","59"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(ChutefeedFrontRightRightDoor.DCS.DiagnosticCode,ChutefeedFrontRightRightDoor.DCS.DiagnosticCode)","60"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(ChutefeedFrontAccessDoor.DCS.DiagnosticCode,ChutefeedFrontAccessDoor.DCS.DiagnosticCode)","61"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(CardLeftScaleBeltDoor.DCS.DiagnosticCode,CardLeftScaleBeltDoor.DCS.DiagnosticCode)","62"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(CardLeftDoor1.DCS.DiagnosticCode,CardLeftDoor1.DCS.DiagnosticCode)","63"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(CardLeftDoor2.DCS.DiagnosticCode,CardLeftDoor2.DCS.DiagnosticCode)","64"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(CardLeftDoor3.DCS.DiagnosticCode,CardLeftDoor3.DCS.DiagnosticCode)","65"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(CardLeftDoor4.DCS.DiagnosticCode,CardLeftDoor4.DCS.DiagnosticCode)","66"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(CardLeftDoor5.DCS.DiagnosticCode,CardLeftDoor5.DCS.DiagnosticCode)","67"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(CardLeftDoor6.DCS.DiagnosticCode,CardLeftDoor6.DCS.DiagnosticCode)","68"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(CardLeftDoor7.DCS.DiagnosticCode,CardLeftDoor7.DCS.DiagnosticCode)","69"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(CardLeftBottomAccessDoor.DCS.DiagnosticCode,CardLeftBottomAccessDoor.DCS.DiagnosticCode)","70"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(CardRightScaleBeltDoor.DCS.DiagnosticCode,CardRightScaleBeltDoor.DCS.DiagnosticCode)","71"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(CardRightDoor1.DCS.DiagnosticCode,CardRightDoor1.DCS.DiagnosticCode)","72"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(CardRightDoor2.DCS.DiagnosticCode,CardRightDoor2.DCS.DiagnosticCode)","73"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(CardRightDoor3.DCS.DiagnosticCode,CardRightDoor3.DCS.DiagnosticCode)","74"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(CardRightDoor4.DCS.DiagnosticCode,CardRightDoor4.DCS.DiagnosticCode)","75"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(CardRightDoor5.DCS.DiagnosticCode,CardRightDoor5.DCS.DiagnosticCode)","76"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(CardRightDoor6.DCS.DiagnosticCode,CardRightDoor6.DCS.DiagnosticCode)","77"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(CardRightDoor7.DCS.DiagnosticCode,CardRightDoor7.DCS.DiagnosticCode)","78"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(CardRightBottomAccessDoor.DCS.DiagnosticCode,CardRightBottomAccessDoor.DCS.DiagnosticCode)","79"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(DrafterLeftDoor1.DCS.DiagnosticCode,DrafterLeftDoor1.DCS.DiagnosticCode)","80"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(CardFeedrollTopHatch.DCS.DiagnosticCode,CardFeedrollTopHatch.DCS.DiagnosticCode)","81"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(DrafterRightDoor1.DCS.DiagnosticCode,DrafterRightDoor1.DCS.DiagnosticCode)","82"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(CardCover1ClosedProx.DCS.DiagnosticCode,CardCover1ClosedProx.DCS.DiagnosticCode)","83"
