remark,"CSV-Import-Export"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(CardCover2ClosedProx.DCS.DiagnosticCode,CardCover2ClosedProx.DCS.DiagnosticCode)","84"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(CardCover3ClosedProx.DCS.DiagnosticCode,CardCover3ClosedProx.DCS.DiagnosticCode)","85"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(CardCover4ClosedProx.DCS.DiagnosticCode,CardCover4ClosedProx.DCS.DiagnosticCode)","86"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(ChuteReserveHopperLeftAccessDoor.DCS.DiagnosticCode,ChuteReserveHopperLeftAccessDoor.DCS.DiagnosticCode)","87"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(ChuteReserveHopperRightAccessDoor.DCS.DiagnosticCode,ChuteReserveHopperRightAccessDoor.DCS.DiagnosticCode)","88"
RCOMMENT,"SafetyProgram","RedundantSafetyInputs","****$NThe actual inputs are mapped to bits before being used in the DCS instruction.  If$Nthe instruction has a fault present (FP), the branches below may be used to troubleshoot.$N****","MOV(CrosslapperCV1AccessDoor.DCS.DiagnosticCode,CrosslapperCV1AccessDoor.DCS.DiagnosticCode)","89"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","0"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","1"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","2"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","3"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","4"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","5"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","6"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","7"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","8"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","9"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","10"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","11"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","12"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","13"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","14"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","15"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","16"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","17"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","18"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","19"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","20"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","21"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","22"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","23"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","24"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","25"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","26"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","27"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","28"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","29"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","30"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","31"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","32"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","33"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","34"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","35"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","36"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","37"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","38"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","39"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","40"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","41"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","42"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","43"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","44"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","45"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","46"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","47"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","48"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","49"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","50"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","51"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","52"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","53"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","54"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","55"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","56"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","57"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","58"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","59"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","60"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","61"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","62"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","63"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","64"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","65"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","66"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","67"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","68"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","69"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","70"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","71"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","72"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","73"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","74"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","75"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","76"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","77"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","78"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","79"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","80"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","81"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","82"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","83"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","84"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","85"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","86"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","87"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","88"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","89"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","90"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","91"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","92"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","93"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","94"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","95"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","96"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","97"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","98"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","99"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","100"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","101"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","102"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","103"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","104"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","105"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","106"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","107"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","108"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","109"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","110"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","111"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","112"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","113"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","114"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","115"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","116"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","117"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","118"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","119"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","120"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","121"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","122"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","123"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","124"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","125"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","126"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","127"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","128"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","129"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","130"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","131"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","132"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","133"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","134"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","135"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","136"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","137"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","138"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","139"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","140"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","141"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","142"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","143"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","144"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","145"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","146"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","147"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","148"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","149"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","150"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","151"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","152"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","153"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","154"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","155"
