remark,"CSV-Import-Export"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","156"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","157"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","158"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","159"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","160"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","161"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","162"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","163"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","164"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","165"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","166"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","167"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","168"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","169"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","170"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","171"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","172"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","173"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","174"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","175"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","176"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","177"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","178"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","179"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","180"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","181"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","182"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","183"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","184"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","185"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","186"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","187"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","188"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","189"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","190"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","191"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","192"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","193"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","194"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","195"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","196"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","197"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","198"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","199"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","200"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","201"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","202"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","203"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","204"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","205"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","206"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","207"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","208"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","209"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","210"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","211"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","212"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","213"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","214"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","215"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","216"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","217"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","218"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","219"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","220"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","221"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","222"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","223"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","224"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","225"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","226"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","227"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","228"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","229"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","230"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","231"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","232"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","233"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","234"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","235"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","236"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","237"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","238"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","239"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","240"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","241"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","242"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","243"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","244"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","245"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","246"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","247"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","248"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","249"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","250"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","251"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","252"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","253"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","254"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","255"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","256"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","257"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","258"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","259"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","260"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","261"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","262"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","263"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","264"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","265"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","266"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","267"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","268"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","269"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","270"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","271"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","272"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","273"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","274"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","275"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","276"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","277"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","278"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","279"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","280"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","281"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","282"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","283"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","284"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","285"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","286"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","287"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","288"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","289"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","290"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","291"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","292"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","293"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","294"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","295"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","296"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","297"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","298"
RCOMMENT,"SafetyProgram","SafetyAlarms","****$NOnce a condition has occured, the alarm timer starts.  If the condition stays until the timer$Ngets done, the alarm latches itself in.  Also, the alarm one shots to tell us when a new$Nalarm has occured.$N****","OTL(SafetyAlarms.NewAlarm)","299"
RCOMMENT,"SafetyProgram","SafetyProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(CalenderZone,0)","3"
RCOMMENT,"SafetyProgram","SafetyProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(CrosslapperZone,0)","4"
RCOMMENT,"SafetyProgram","SafetyProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(ExitEquipmentZone,0)","5"
RCOMMENT,"SafetyProgram","SafetyProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(GlobalInputsStatus,0)","6"
RCOMMENT,"SafetyProgram","SafetyProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(LoomsZone,0)","7"
RCOMMENT,"SafetyProgram","SafetyProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(MotorZeroSpeeds,0)","8"
RCOMMENT,"SafetyProgram","SafetyProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(RedundantSafetyInputs,0)","9"
RCOMMENT,"SafetyProgram","SafetyProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(SafetyAlarms,0)","10"
RCOMMENT,"SafetyProgram","SafetyProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(Zone10,0)","11"
RCOMMENT,"SafetyProgram","SafetyProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(Zone11,0)","12"
RCOMMENT,"SafetyProgram","SafetyProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(Zone12,0)","13"
RCOMMENT,"SafetyProgram","SafetyProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(Zone13,0)","14"
RCOMMENT,"SafetyProgram","SafetyProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(Zone14,0)","15"
RCOMMENT,"SafetyProgram","SafetyProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(Zone15CardCovers,0)","16"
RCOMMENT,"SafetyProgram","SafetyProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(Zone16,0)","17"
RCOMMENT,"SafetyProgram","SafetyProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(Zone1A,0)","18"
RCOMMENT,"SafetyProgram","SafetyProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(Zone1B,0)","19"
RCOMMENT,"SafetyProgram","SafetyProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(Zone2A,0)","20"
RCOMMENT,"SafetyProgram","SafetyProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(Zone2B,0)","21"
RCOMMENT,"SafetyProgram","SafetyProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(Zone3A,0)","22"
RCOMMENT,"SafetyProgram","SafetyProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(Zone3B,0)","23"
RCOMMENT,"SafetyProgram","SafetyProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(Zone4A,0)","24"
RCOMMENT,"SafetyProgram","SafetyProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(Zone4B,0)","25"
RCOMMENT,"SafetyProgram","SafetyProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(Zone5A,0)","26"
RCOMMENT,"SafetyProgram","SafetyProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(Zone5B,0)","27"
RCOMMENT,"SafetyProgram","SafetyProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(Zone6,0)","28"
RCOMMENT,"SafetyProgram","SafetyProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(Zone7,0)","29"
RCOMMENT,"SafetyProgram","SafetyProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(Zone8,0)","30"
RCOMMENT,"SafetyProgram","SafetyProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(Zone9,0)","31"
RCOMMENT,"SafetyProgram","SafetyProgramMain","****$NUse the main routine to call the other routines in the program.$N****","JSR(ZoneResets,0)","32"
RCOMMENT,"SafetyProgram","Zone10","****$NSome zones have inputs that are not global e-stops.  They will$Naffect this zone only.$N****","TOF(Zone10InputsDelayOff,?,?)","0"
RCOMMENT,"SafetyProgram","Zone10","****$NThe zone E-Stop up is reset and latched in when the global E-Stops are$Nup and the individual E-Stops are up.  Either will drop out the status.$N****","OTE(Zone10.Status.EStopsUp)","2"
RCOMMENT,"SafetyProgram","Zone10","****$NWhen a safe state is activated above the TOF serves as a delay$Nbefore the safety outputs are dropped out.  This time is the $Qfast stop$Q time$Neven if the inputs come back.$N****","TOF(Zone10.Internal.EStopOkTmr,?,?)","3"
RCOMMENT,"SafetyProgram","Zone10","****$NThe delay timer prevents the E-Stop from re-energizing too soon.$NIt must stay dropped out for this amount of time.$N****","TON(Zone10.Internal.EStopDelayTmr,?,?)","4"
RCOMMENT,"SafetyProgram","Zone10","****$NThe feedback string is all the monitored devices for this zone.$NThe coil is used below in the CROUT instructioin.$N****","OTE(Zone10.Internal.Feedback)","5"
