remark,"CSV-Import-Export"
RCOMMENT,"SafetyProgram","Zone10","****$NThe feedback status is the status inputs from the device monitors$NThe coil is used below in the CROUT instruction.$N****","OTE(Zone10.Internal.FeedbackStatus)","6"
RCOMMENT,"SafetyProgram","Zone10","****$NThe CROUT instruction controls the safety outputs for this zone.$NIt monitors the feedbacks of the monitored devices and verifies everything$Nis functioning properly before setting the outputs.$N****","CROUT(Zone10.Internal.SafeOutput,POSITIVE,1000,Zone10.Internal.EStopOkTmr.DN,Zone10.Internal.Feedback,Zone10.Internal.Feedback,Zone10.Internal.FeedbackStatus,Zone10ExpansionUnitStatus,Zone10.Command.Reset)","7"
RCOMMENT,"SafetyProgram","Zone10","****$NThe CROUT instruction will fault if the input parameters (feedbacks and statuses) don$'t do what they$'re$Nsupposed to.  Check the diagnostic/fault registers to determine the problem.$N****","MOV(Zone10.Internal.SafeOutput.DiagnosticCode,Zone10.Internal.SafeOutput.DiagnosticCode)","8"
RCOMMENT,"SafetyProgram","Zone10","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel one of this zone$'s outputs.$N****","OTE(Zone10.Status.EStopStatus)","9"
RCOMMENT,"SafetyProgram","Zone10","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel two of this zone$'s outputs.$N****","OTE(Zone10SafetyExpansion2)","10"
RCOMMENT,"SafetyProgram","Zone11","****$NSome zones have inputs that are not global e-stops.  They will$Naffect this zone only.$N****","OTE(Zone11.Status.InputStatus)","0"
RCOMMENT,"SafetyProgram","Zone11","****$NThe zone E-Stop up is reset and latched in when the global E-Stops are$Nup and the individual E-Stops are up.  Either will drop out the status.$N****","OTE(Zone11.Status.EStopsUp)","1"
RCOMMENT,"SafetyProgram","Zone11","****$NWhen a safe state is activated above the TOF serves as a delay$Nbefore the safety outputs are dropped out.  This time is the $Qfast stop$Q time$Neven if the inputs come back.$N****","TOF(Zone11.Internal.EStopOkTmr,?,?)","2"
RCOMMENT,"SafetyProgram","Zone11","****$NThe delay timer prevents the E-Stop from re-energizing too soon.$NIt must stay dropped out for this amount of time.$N****","TON(Zone11.Internal.EStopDelayTmr,?,?)","3"
RCOMMENT,"SafetyProgram","Zone11","****$NThe feedback string is all the monitored devices for this zone.$NThe coil is used below in the CROUT instructioin.$N****","OTE(Zone11.Internal.Feedback)","4"
RCOMMENT,"SafetyProgram","Zone11","****$NThe feedback status is the status inputs from the device monitors$NThe coil is used below in the CROUT instruction.$N****","OTE(Zone11.Internal.FeedbackStatus)","5"
RCOMMENT,"SafetyProgram","Zone11","****$NThe CROUT instruction controls the safety outputs for this zone.$NIt monitors the feedbacks of the monitored devices and verifies everything$Nis functioning properly before setting the outputs.$N****","CROUT(Zone11.Internal.SafeOutput,POSITIVE,1000,Zone11.Internal.EStopOkTmr.DN,Zone11.Internal.Feedback,Zone11.Internal.Feedback,Zone11.Internal.FeedbackStatus,Zone11ExpansionUnitStatus,Zone11.Command.Reset)","6"
RCOMMENT,"SafetyProgram","Zone11","****$NThe CROUT instruction will fault if the input parameters (feedbacks and statuses) don$'t do what they$'re$Nsupposed to.  Check the diagnostic/fault registers to determine the problem.$N****","MOV(Zone11.Internal.SafeOutput.DiagnosticCode,Zone11.Internal.SafeOutput.DiagnosticCode)","7"
RCOMMENT,"SafetyProgram","Zone11","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel one of this zone$'s outputs.$N****","OTE(Zone11.Status.EStopStatus)","8"
RCOMMENT,"SafetyProgram","Zone11","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel two of this zone$'s outputs.$N****","OTE(Zone11SafetyExpansion2)","9"
RCOMMENT,"SafetyProgram","Zone12","****$NSome zones have inputs that are not global e-stops.  They will$Naffect this zone only.$N****","OTE(Zone12.Status.InputStatus)","0"
RCOMMENT,"SafetyProgram","Zone12","****$NThe zone E-Stop up is reset and latched in when the global E-Stops are$Nup and the individual E-Stops are up.  Either will drop out the status.$N****","OTE(Zone12.Status.EStopsUp)","1"
RCOMMENT,"SafetyProgram","Zone12","****$NWhen a safe state is activated above the TOF serves as a delay$Nbefore the safety outputs are dropped out.  This time is the $Qfast stop$Q time$Neven if the inputs come back.$N****","TOF(Zone12.Internal.EStopOkTmr,?,?)","2"
RCOMMENT,"SafetyProgram","Zone12","****$NThe delay timer prevents the E-Stop from re-energizing too soon.$NIt must stay dropped out for this amount of time.$N****","TON(Zone12.Internal.EStopDelayTmr,?,?)","3"
RCOMMENT,"SafetyProgram","Zone12","****$NThe feedback string is all the monitored devices for this zone.$NThe coil is used below in the CROUT instructioin.$N****","OTE(Zone12.Internal.Feedback)","4"
RCOMMENT,"SafetyProgram","Zone12","****$NThe feedback status is the status inputs from the device monitors$NThe coil is used below in the CROUT instruction.$N****","OTE(Zone12.Internal.FeedbackStatus)","5"
RCOMMENT,"SafetyProgram","Zone12","****$NThe CROUT instruction controls the safety outputs for this zone.$NIt monitors the feedbacks of the monitored devices and verifies everything$Nis functioning properly before setting the outputs.$N****","CROUT(Zone12.Internal.SafeOutput,POSITIVE,1000,Zone12.Internal.EStopOkTmr.DN,Zone12.Internal.Feedback,Zone12.Internal.Feedback,Zone12.Internal.FeedbackStatus,Zone12ExpansionUnitStatus,Zone12.Command.Reset)","6"
RCOMMENT,"SafetyProgram","Zone12","****$NThe CROUT instruction will fault if the input parameters (feedbacks and statuses) don$'t do what they$'re$Nsupposed to.  Check the diagnostic/fault registers to determine the problem.$N****","MOV(Zone12.Internal.SafeOutput.DiagnosticCode,Zone12.Internal.SafeOutput.DiagnosticCode)","7"
RCOMMENT,"SafetyProgram","Zone12","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel one of this zone$'s outputs.$N****","OTE(Zone12.Status.EStopStatus)","8"
RCOMMENT,"SafetyProgram","Zone12","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel two of this zone$'s outputs.$N****","OTE(Zone12SafetyExpansion2)","9"
RCOMMENT,"SafetyProgram","Zone13","****$NSome zones have inputs that are not global e-stops.  They will$Naffect this zone only.$N****","OTE(Zone13.Status.InputStatus)","0"
RCOMMENT,"SafetyProgram","Zone13","****$NThe zone E-Stop up is reset and latched in when the global E-Stops are$Nup and the individual E-Stops are up.  Either will drop out the status.$N****","OTE(Zone13.Status.EStopsUp)","1"
RCOMMENT,"SafetyProgram","Zone13","****$NWhen a safe state is activated above the TOF serves as a delay$Nbefore the safety outputs are dropped out.  This time is the $Qfast stop$Q time$Neven if the inputs come back.$N****","TOF(Zone13.Internal.EStopOkTmr,?,?)","2"
RCOMMENT,"SafetyProgram","Zone13","****$NThe delay timer prevents the E-Stop from re-energizing too soon.$NIt must stay dropped out for this amount of time.$N****","TON(Zone13.Internal.EStopDelayTmr,?,?)","3"
RCOMMENT,"SafetyProgram","Zone13","****$NThe feedback string is all the monitored devices for this zone.$NThe coil is used below in the CROUT instructioin.$N****","OTE(Zone13.Internal.Feedback)","4"
RCOMMENT,"SafetyProgram","Zone13","****$NThe feedback status is the status inputs from the device monitors$NThe coil is used below in the CROUT instruction.$N****","OTE(Zone13.Internal.FeedbackStatus)","5"
RCOMMENT,"SafetyProgram","Zone13","****$NThe CROUT instruction controls the safety outputs for this zone.$NIt monitors the feedbacks of the monitored devices and verifies everything$Nis functioning properly before setting the outputs.$N****","CROUT(Zone13.Internal.SafeOutput,POSITIVE,1000,Zone13.Internal.EStopOkTmr.DN,Zone13.Internal.Feedback,Zone13.Internal.Feedback,Zone13.Internal.FeedbackStatus,Zone13ExpansionUnitStatus,Zone13.Command.Reset)","6"
RCOMMENT,"SafetyProgram","Zone13","****$NThe CROUT instruction will fault if the input parameters (feedbacks and statuses) don$'t do what they$'re$Nsupposed to.  Check the diagnostic/fault registers to determine the problem.$N****","MOV(Zone13.Internal.SafeOutput.DiagnosticCode,Zone13.Internal.SafeOutput.DiagnosticCode)","7"
RCOMMENT,"SafetyProgram","Zone13","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel one of this zone$'s outputs.$N****","OTE(Zone13.Status.EStopStatus)","8"
RCOMMENT,"SafetyProgram","Zone13","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel two of this zone$'s outputs.$N****","OTE(Zone13SafetyExpansion2)","9"
RCOMMENT,"SafetyProgram","Zone14","****$NSome zones have inputs that are not global e-stops.  They will$Naffect this zone only.$N****","OTE(Zone14.Status.InputStatus)","0"
RCOMMENT,"SafetyProgram","Zone14","****$NThe zone E-Stop up is reset and latched in when the global E-Stops are$Nup and the individual E-Stops are up.  Either will drop out the status.$N****","OTE(Zone14.Status.EStopsUp)","1"
RCOMMENT,"SafetyProgram","Zone14","****$NWhen a safe state is activated above the TOF serves as a delay$Nbefore the safety outputs are dropped out.  This time is the $Qfast stop$Q time$Neven if the inputs come back.$N****","TOF(Zone14.Internal.EStopOkTmr,?,?)","2"
RCOMMENT,"SafetyProgram","Zone14","****$NThe delay timer prevents the E-Stop from re-energizing too soon.$NIt must stay dropped out for this amount of time.$N****","TON(Zone14.Internal.EStopDelayTmr,?,?)","3"
RCOMMENT,"SafetyProgram","Zone14","****$NThe feedback string is all the monitored devices for this zone.$NThe coil is used below in the CROUT instructioin.$N****","OTE(Zone14.Internal.Feedback)","4"
RCOMMENT,"SafetyProgram","Zone14","****$NThe feedback status is the status inputs from the device monitors$NThe coil is used below in the CROUT instruction.$N****","OTE(Zone14.Internal.FeedbackStatus)","5"
RCOMMENT,"SafetyProgram","Zone14","****$NThe CROUT instruction controls the safety outputs for this zone.$NIt monitors the feedbacks of the monitored devices and verifies everything$Nis functioning properly before setting the outputs.$N****","CROUT(Zone14.Internal.SafeOutput,POSITIVE,1000,Zone14.Internal.EStopOkTmr.DN,Zone14.Internal.Feedback,Zone14.Internal.Feedback,Zone14.Internal.FeedbackStatus,Zone14ExpansionUnitStatus,Zone14.Command.Reset)","6"
RCOMMENT,"SafetyProgram","Zone14","****$NThe CROUT instruction will fault if the input parameters (feedbacks and statuses) don$'t do what they$'re$Nsupposed to.  Check the diagnostic/fault registers to determine the problem.$N****","MOV(Zone14.Internal.SafeOutput.DiagnosticCode,Zone14.Internal.SafeOutput.DiagnosticCode)","7"
RCOMMENT,"SafetyProgram","Zone14","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel one of this zone$'s outputs.$N****","OTE(Zone14.Status.EStopStatus)","8"
RCOMMENT,"SafetyProgram","Zone14","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel two of this zone$'s outputs.$N****","OTE(Zone14SafetyExpansion2)","9"
RCOMMENT,"SafetyProgram","Zone15CardCovers","****$NBecause the outputs are safety rated, they must$Nbe controlled from the safety task.  The logic that drives the$Ncontrolling bits are found the the standard program under $QCardCovers$Q.$N****","OTE(CardCoverCylindersDown)","0"
RCOMMENT,"SafetyProgram","Zone15CardCovers","****$NBecause the outputs are safety rated, they must$Nbe controlled from the safety task.  The logic that drives the$Ncontrolling bits are found the the standard program under $QCardCovers$Q.$N****","OTE(CardCoverCylindersUp)","1"
RCOMMENT,"SafetyProgram","Zone15CardCovers","****$NIf either of the contactors fail to go to the appropriate state, the$Ncard cover system will fault.$N****","OTL(SafetyCardCoverFailedToRun)","2"
RCOMMENT,"SafetyProgram","Zone15CardCovers","****$NIf either of the contactors fail to go to the appropriate state, the$Ncard cover system will fault.$N****","OTL(SafetyCardCoverFailedToStop)","3"
RCOMMENT,"SafetyProgram","Zone15CardCovers","****$NIf the system fails to got to the appropriate state, a fault is generated.  This$Nfault will prevent any further attempt until a reset is requested.$N****","OTE(SafetyCardCoverFault)","4"
RCOMMENT,"SafetyProgram","Zone15CardCovers","****$NA reset can be sent if the inputs have returned to the safe state.$N****","OTU(SafetyCardCoverFailedToStop)","5"
RCOMMENT,"SafetyProgram","Zone16","****$NSome zones have inputs that are not global e-stops.  They will$Naffect this zone only.$N****","OTE(Zone16.Status.InputStatus)","0"
RCOMMENT,"SafetyProgram","Zone16","****$NThe zone E-Stop up is reset and latched in when the global E-Stops are$Nup and the individual E-Stops are up.  Either will drop out the status.$N****","OTE(Zone16.Status.EStopsUp)","1"
RCOMMENT,"SafetyProgram","Zone16","****$NWhen a safe state is activated above the TOF serves as a delay$Nbefore the safety outputs are dropped out.  This time is the $Qfast stop$Q time$Neven if the inputs come back.$N****","TOF(Zone16.Internal.EStopOkTmr,?,?)","2"
RCOMMENT,"SafetyProgram","Zone16","****$NThe delay timer prevents the E-Stop from re-energizing too soon.$NIt must stay dropped out for this amount of time.$N****","TON(Zone16.Internal.EStopDelayTmr,?,?)","3"
RCOMMENT,"SafetyProgram","Zone16","****$NThe feedback string is all the monitored devices for this zone.$NThe coil is used below in the CROUT instructioin.$N****","OTE(Zone16.Internal.Feedback)","4"
RCOMMENT,"SafetyProgram","Zone16","****$NThe feedback status is the status inputs from the device monitors$NThe coil is used below in the CROUT instruction.$N****","OTE(Zone16.Internal.FeedbackStatus)","5"
RCOMMENT,"SafetyProgram","Zone16","****$NThe CROUT instruction controls the safety outputs for this zone.$NIt monitors the feedbacks of the monitored devices and verifies everything$Nis functioning properly before setting the outputs.$N****","CROUT(Zone16.Internal.SafeOutput,POSITIVE,1000,Zone16.Internal.EStopOkTmr.DN,Zone16.Internal.Feedback,Zone16.Internal.Feedback,Zone16.Internal.FeedbackStatus,Zone16ExpansionUnitStatus,Zone16.Command.Reset)","6"
RCOMMENT,"SafetyProgram","Zone16","****$NThe CROUT instruction will fault if the input parameters (feedbacks and statuses) don$'t do what they$'re$Nsupposed to.  Check the diagnostic/fault registers to determine the problem.$N****","MOV(Zone16.Internal.SafeOutput.DiagnosticCode,Zone16.Internal.SafeOutput.DiagnosticCode)","7"
RCOMMENT,"SafetyProgram","Zone16","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel one of this zone$'s outputs.$N****","OTE(Zone16.Status.EStopStatus)","8"
RCOMMENT,"SafetyProgram","Zone16","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel two of this zone$'s outputs.$N****","OTE(Zone16SafetyExpansion2)","9"
RCOMMENT,"SafetyProgram","Zone1A","****$NSome zones have inputs that are not global e-stops.  They will$Naffect this zone only.$N****","OTE(Zone1A.Status.InputStatus)","0"
RCOMMENT,"SafetyProgram","Zone1A","****$NThe zone E-Stop up is reset and latched in when the global E-Stops are$Nup and the individual E-Stops are up.  Either will drop out the status.$N****","OTE(Zone1A.Status.EStopsUp)","1"
RCOMMENT,"SafetyProgram","Zone1A","****$NWhen a safe state is activated above the TOF serves as a delay$Nbefore the safety outputs are dropped out.  This time is the $Qfast stop$Q time$Neven if the inputs come back.$N****","TOF(Zone1A.Internal.EStopOkTmr,?,?)","2"
RCOMMENT,"SafetyProgram","Zone1A","****$NThe delay timer prevents the E-Stop from re-energizing too soon.$NIt must stay dropped out for this amount of time.$N****","TON(Zone1A.Internal.EStopDelayTmr,?,?)","3"
RCOMMENT,"SafetyProgram","Zone1A","****$NThe feedback string is all the monitored devices for this zone.$NThe coil is used below in the CROUT instructioin.$N****","OTE(Zone1A.Internal.Feedback)","4"
RCOMMENT,"SafetyProgram","Zone1A","****$NThe feedback status is the status inputs from the device monitors$NThe coil is used below in the CROUT instruction.$N****","OTE(Zone1A.Internal.FeedbackStatus)","5"
RCOMMENT,"SafetyProgram","Zone1A","****$NThe CROUT instruction controls the safety outputs for this zone.$NIt monitors the feedbacks of the monitored devices and verifies everything$Nis functioning properly before setting the outputs.$N****","CROUT(Zone1A.Internal.SafeOutput,POSITIVE,1000,Zone1A.Internal.EStopOkTmr.DN,Zone1A.Internal.Feedback,Zone1A.Internal.Feedback,Zone1A.Internal.FeedbackStatus,Zone1AExpansionUnitStatus,Zone1A.Command.Reset)","6"
RCOMMENT,"SafetyProgram","Zone1A","****$NThe CROUT instruction will fault if the input parameters (feedbacks and statuses) don$'t do what they$'re$Nsupposed to.  Check the diagnostic/fault registers to determine the problem.$N****","MOV(Zone1A.Internal.SafeOutput.DiagnosticCode,Zone1A.Internal.SafeOutput.DiagnosticCode)","7"
RCOMMENT,"SafetyProgram","Zone1A","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel one of this zone$'s outputs.$N****","OTE(Zone1A.Status.EStopStatus)","8"
RCOMMENT,"SafetyProgram","Zone1A","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel two of this zone$'s outputs.$N****","OTE(Zone1ASafetyExpansion2)","9"
RCOMMENT,"SafetyProgram","Zone1B","****$NSome zones have inputs that are not global e-stops.  They will$Naffect this zone only.$N****","OTE(Zone1B.Status.InputStatus)","0"
RCOMMENT,"SafetyProgram","Zone1B","****$NThe zone E-Stop up is reset and latched in when the global E-Stops are$Nup and the individual E-Stops are up.  Either will drop out the status.$N****","OTE(Zone1B.Status.EStopsUp)","1"
RCOMMENT,"SafetyProgram","Zone1B","****$NWhen a safe state is activated above the TOF serves as a delay$Nbefore the safety outputs are dropped out.  This time is the $Qfast stop$Q time$Neven if the inputs come back.$N****","TOF(Zone1B.Internal.EStopOkTmr,?,?)","2"
RCOMMENT,"SafetyProgram","Zone1B","****$NThe delay timer prevents the E-Stop from re-energizing too soon.$NIt must stay dropped out for this amount of time.$N****","TON(Zone1B.Internal.EStopDelayTmr,?,?)","3"
RCOMMENT,"SafetyProgram","Zone1B","****$NThe feedback string is all the monitored devices for this zone.$NThe coil is used below in the CROUT instructioin.$N****","OTE(Zone1B.Internal.Feedback)","4"
RCOMMENT,"SafetyProgram","Zone1B","****$NThe feedback status is the status inputs from the device monitors$NThe coil is used below in the CROUT instruction.$N****","OTE(Zone1B.Internal.FeedbackStatus)","5"
RCOMMENT,"SafetyProgram","Zone1B","****$NThe CROUT instruction controls the safety outputs for this zone.$NIt monitors the feedbacks of the monitored devices and verifies everything$Nis functioning properly before setting the outputs.$N****","CROUT(Zone1B.Internal.SafeOutput,POSITIVE,1000,Zone1B.Internal.EStopOkTmr.DN,Zone1B.Internal.Feedback,Zone1B.Internal.Feedback,Zone1B.Internal.FeedbackStatus,Zone1BExpansionUnitStatus,Zone1B.Command.Reset)","6"
RCOMMENT,"SafetyProgram","Zone1B","****$NThe CROUT instruction will fault if the input parameters (feedbacks and statuses) don$'t do what they$'re$Nsupposed to.  Check the diagnostic/fault registers to determine the problem.$N****","MOV(Zone1B.Internal.SafeOutput.DiagnosticCode,Zone1B.Internal.SafeOutput.DiagnosticCode)","7"
RCOMMENT,"SafetyProgram","Zone1B","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel one of this zone$'s outputs.$N****","OTE(Zone1B.Status.EStopStatus)","8"
RCOMMENT,"SafetyProgram","Zone1B","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel two of this zone$'s outputs.$N****","OTE(Zone1BSafetyExpansion2)","9"
RCOMMENT,"SafetyProgram","Zone2A","****$NSome zones have inputs that are not global e-stops.  They will$Naffect this zone only.$N****","OTE(Zone2A.Status.InputStatus)","0"
RCOMMENT,"SafetyProgram","Zone2A","****$NThe zone E-Stop up is reset and latched in when the global E-Stops are$Nup and the individual E-Stops are up.  Either will drop out the status.$N****","OTE(Zone2A.Status.EStopsUp)","1"
RCOMMENT,"SafetyProgram","Zone2A","****$NWhen a safe state is activated above the TOF serves as a delay$Nbefore the safety outputs are dropped out.  This time is the $Qfast stop$Q time$Neven if the inputs come back.$N****","TOF(Zone2A.Internal.EStopOkTmr,?,?)","2"
RCOMMENT,"SafetyProgram","Zone2A","****$NThe delay timer prevents the E-Stop from re-energizing too soon.$NIt must stay dropped out for this amount of time.$N****","TON(Zone2A.Internal.EStopDelayTmr,?,?)","3"
RCOMMENT,"SafetyProgram","Zone2A","****$NThe feedback string is all the monitored devices for this zone.$NThe coil is used below in the CROUT instructioin.$N****","OTE(Zone2A.Internal.Feedback)","4"
RCOMMENT,"SafetyProgram","Zone2A","****$NThe feedback status is the status inputs from the device monitors$NThe coil is used below in the CROUT instruction.$N****","OTE(Zone2A.Internal.FeedbackStatus)","5"
RCOMMENT,"SafetyProgram","Zone2A","****$NThe CROUT instruction controls the safety outputs for this zone.$NIt monitors the feedbacks of the monitored devices and verifies everything$Nis functioning properly before setting the outputs.$N****","CROUT(Zone2A.Internal.SafeOutput,POSITIVE,1000,Zone2A.Internal.EStopOkTmr.DN,Zone2A.Internal.Feedback,Zone2A.Internal.Feedback,Zone2A.Internal.FeedbackStatus,Zone2AExpansionUnitStatus,Zone2A.Command.Reset)","6"
RCOMMENT,"SafetyProgram","Zone2A","****$NThe CROUT instruction will fault if the input parameters (feedbacks and statuses) don$'t do what they$'re$Nsupposed to.  Check the diagnostic/fault registers to determine the problem.$N****","MOV(Zone2A.Internal.SafeOutput.DiagnosticCode,Zone2A.Internal.SafeOutput.DiagnosticCode)","7"
RCOMMENT,"SafetyProgram","Zone2A","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel one of this zone$'s outputs.$N****","OTE(Zone2A.Status.EStopStatus)","8"
RCOMMENT,"SafetyProgram","Zone2A","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel two of this zone$'s outputs.$N****","OTE(Zone2ASafetyExpansion2)","9"
RCOMMENT,"SafetyProgram","Zone2B","****$NSome zones have inputs that are not global e-stops.  They will$Naffect this zone only.$N****","OTE(Zone2B.Status.InputStatus)","0"
RCOMMENT,"SafetyProgram","Zone2B","****$NThe zone E-Stop up is reset and latched in when the global E-Stops are$Nup and the individual E-Stops are up.  Either will drop out the status.$N****","OTE(Zone2B.Status.EStopsUp)","1"
RCOMMENT,"SafetyProgram","Zone2B","****$NWhen a safe state is activated above the TOF serves as a delay$Nbefore the safety outputs are dropped out.  This time is the $Qfast stop$Q time$Neven if the inputs come back.$N****","TOF(Zone2B.Internal.EStopOkTmr,?,?)","2"
RCOMMENT,"SafetyProgram","Zone2B","****$NThe delay timer prevents the E-Stop from re-energizing too soon.$NIt must stay dropped out for this amount of time.$N****","TON(Zone2B.Internal.EStopDelayTmr,?,?)","3"
RCOMMENT,"SafetyProgram","Zone2B","****$NThe feedback string is all the monitored devices for this zone.$NThe coil is used below in the CROUT instructioin.$N****","OTE(Zone2B.Internal.Feedback)","4"
RCOMMENT,"SafetyProgram","Zone2B","****$NThe feedback status is the status inputs from the device monitors$NThe coil is used below in the CROUT instruction.$N****","OTE(Zone2B.Internal.FeedbackStatus)","5"
RCOMMENT,"SafetyProgram","Zone2B","****$NThe CROUT instruction controls the safety outputs for this zone.$NIt monitors the feedbacks of the monitored devices and verifies everything$Nis functioning properly before setting the outputs.$N****","CROUT(Zone2B.Internal.SafeOutput,POSITIVE,1000,Zone2B.Internal.EStopOkTmr.DN,Zone2B.Internal.Feedback,Zone2B.Internal.Feedback,Zone2B.Internal.FeedbackStatus,Zone2BExpansionUnitStatus,Zone2B.Command.Reset)","6"
RCOMMENT,"SafetyProgram","Zone2B","****$NThe CROUT instruction will fault if the input parameters (feedbacks and statuses) don$'t do what they$'re$Nsupposed to.  Check the diagnostic/fault registers to determine the problem.$N****","MOV(Zone2B.Internal.SafeOutput.DiagnosticCode,Zone2B.Internal.SafeOutput.DiagnosticCode)","7"
RCOMMENT,"SafetyProgram","Zone2B","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel one of this zone$'s outputs.$N****","OTE(Zone2B.Status.EStopStatus)","8"
RCOMMENT,"SafetyProgram","Zone2B","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel two of this zone$'s outputs.$N****","OTE(Zone2BSafetyExpansion2)","9"
RCOMMENT,"SafetyProgram","Zone3A","****$NSome zones have inputs that are not global e-stops.  They will$Naffect this zone only.$N****","OTE(Zone3A.Status.InputStatus)","0"
RCOMMENT,"SafetyProgram","Zone3A","****$NThe zone E-Stop up is reset and latched in when the global E-Stops are$Nup and the individual E-Stops are up.  Either will drop out the status.$N****","OTE(Zone3A.Status.EStopsUp)","1"
RCOMMENT,"SafetyProgram","Zone3A","****$NWhen a safe state is activated above the TOF serves as a delay$Nbefore the safety outputs are dropped out.  This time is the $Qfast stop$Q time$Neven if the inputs come back.$N****","TOF(Zone3A.Internal.EStopOkTmr,?,?)","2"
RCOMMENT,"SafetyProgram","Zone3A","****$NThe delay timer prevents the E-Stop from re-energizing too soon.$NIt must stay dropped out for this amount of time.$N****","TON(Zone3A.Internal.EStopDelayTmr,?,?)","3"
RCOMMENT,"SafetyProgram","Zone3A","****$NThe feedback string is all the monitored devices for this zone.$NThe coil is used below in the CROUT instructioin.$N****","OTE(Zone3A.Internal.Feedback)","4"
RCOMMENT,"SafetyProgram","Zone3A","****$NThe feedback status is the status inputs from the device monitors$NThe coil is used below in the CROUT instruction.$N****","OTE(Zone3A.Internal.FeedbackStatus)","5"
RCOMMENT,"SafetyProgram","Zone3A","****$NThe CROUT instruction controls the safety outputs for this zone.$NIt monitors the feedbacks of the monitored devices and verifies everything$Nis functioning properly before setting the outputs.$N****","CROUT(Zone3A.Internal.SafeOutput,POSITIVE,1000,Zone3A.Internal.EStopOkTmr.DN,Zone3A.Internal.Feedback,Zone3A.Internal.Feedback,Zone3A.Internal.FeedbackStatus,Zone3AExpansionUnitStatus,Zone3A.Command.Reset)","6"
RCOMMENT,"SafetyProgram","Zone3A","****$NThe CROUT instruction will fault if the input parameters (feedbacks and statuses) don$'t do what they$'re$Nsupposed to.  Check the diagnostic/fault registers to determine the problem.$N****","MOV(Zone3A.Internal.SafeOutput.DiagnosticCode,Zone3A.Internal.SafeOutput.DiagnosticCode)","7"
RCOMMENT,"SafetyProgram","Zone3A","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel one of this zone$'s outputs.$N****","OTE(Zone3A.Status.EStopStatus)","8"
RCOMMENT,"SafetyProgram","Zone3A","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel two of this zone$'s outputs.$N****","OTE(Zone3ASafetyExpansion2)","9"
RCOMMENT,"SafetyProgram","Zone3B","****$NSome zones have inputs that are not global e-stops.  They will$Naffect this zone only.$N****","OTE(Zone3B.Status.InputStatus)","0"
RCOMMENT,"SafetyProgram","Zone3B","****$NThe zone E-Stop up is reset and latched in when the global E-Stops are$Nup and the individual E-Stops are up.  Either will drop out the status.$N****","OTE(Zone3B.Status.EStopsUp)","1"
RCOMMENT,"SafetyProgram","Zone3B","****$NWhen a safe state is activated above the TOF serves as a delay$Nbefore the safety outputs are dropped out.  This time is the $Qfast stop$Q time$Neven if the inputs come back.$N****","TOF(Zone3B.Internal.EStopOkTmr,?,?)","2"
RCOMMENT,"SafetyProgram","Zone3B","****$NThe delay timer prevents the E-Stop from re-energizing too soon.$NIt must stay dropped out for this amount of time.$N****","TON(Zone3B.Internal.EStopDelayTmr,?,?)","3"
RCOMMENT,"SafetyProgram","Zone3B","****$NThe feedback string is all the monitored devices for this zone.$NThe coil is used below in the CROUT instructioin.$N****","OTE(Zone3B.Internal.Feedback)","4"
RCOMMENT,"SafetyProgram","Zone3B","****$NThe feedback status is the status inputs from the device monitors$NThe coil is used below in the CROUT instruction.$N****","OTE(Zone3B.Internal.FeedbackStatus)","5"
RCOMMENT,"SafetyProgram","Zone3B","****$NThe CROUT instruction controls the safety outputs for this zone.$NIt monitors the feedbacks of the monitored devices and verifies everything$Nis functioning properly before setting the outputs.$N****","CROUT(Zone3B.Internal.SafeOutput,POSITIVE,1000,Zone3B.Internal.EStopOkTmr.DN,Zone3B.Internal.Feedback,Zone3B.Internal.Feedback,Zone3B.Internal.FeedbackStatus,Zone3BExpansionUnitStatus,Zone3B.Command.Reset)","6"
RCOMMENT,"SafetyProgram","Zone3B","****$NThe CROUT instruction will fault if the input parameters (feedbacks and statuses) don$'t do what they$'re$Nsupposed to.  Check the diagnostic/fault registers to determine the problem.$N****","MOV(Zone3B.Internal.SafeOutput.DiagnosticCode,Zone3B.Internal.SafeOutput.DiagnosticCode)","7"
RCOMMENT,"SafetyProgram","Zone3B","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel one of this zone$'s outputs.$N****","OTE(Zone3B.Status.EStopStatus)","8"
RCOMMENT,"SafetyProgram","Zone3B","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel two of this zone$'s outputs.$N****","OTE(Zone3BSafetyExpansion2)","9"
RCOMMENT,"SafetyProgram","Zone4A","****$NSome zones have inputs that are not global e-stops.  They will$Naffect this zone only.$N****","OTE(Zone4A.Status.InputStatus)","0"
RCOMMENT,"SafetyProgram","Zone4A","****$NThe zone E-Stop up is reset and latched in when the global E-Stops are$Nup and the individual E-Stops are up.  Either will drop out the status.$N****","OTE(Zone4A.Status.EStopsUp)","1"
RCOMMENT,"SafetyProgram","Zone4A","****$NWhen a safe state is activated above the TOF serves as a delay$Nbefore the safety outputs are dropped out.  This time is the $Qfast stop$Q time$Neven if the inputs come back.$N****","TOF(Zone4A.Internal.EStopOkTmr,?,?)","2"
RCOMMENT,"SafetyProgram","Zone4A","****$NThe delay timer prevents the E-Stop from re-energizing too soon.$NIt must stay dropped out for this amount of time.$N****","TON(Zone4A.Internal.EStopDelayTmr,?,?)","3"
RCOMMENT,"SafetyProgram","Zone4A","****$NThe feedback string is all the monitored devices for this zone.$NThe coil is used below in the CROUT instructioin.$N****","OTE(Zone4A.Internal.Feedback)","4"
RCOMMENT,"SafetyProgram","Zone4A","****$NThe feedback status is the status inputs from the device monitors$NThe coil is used below in the CROUT instruction.$N****","OTE(Zone4A.Internal.FeedbackStatus)","5"
RCOMMENT,"SafetyProgram","Zone4A","****$NThe CROUT instruction controls the safety outputs for this zone.$NIt monitors the feedbacks of the monitored devices and verifies everything$Nis functioning properly before setting the outputs.$N****","CROUT(Zone4A.Internal.SafeOutput,POSITIVE,1000,Zone4A.Internal.EStopOkTmr.DN,Zone4A.Internal.Feedback,Zone4A.Internal.Feedback,Zone4A.Internal.FeedbackStatus,Zone4AExpansionUnitStatus,Zone4A.Command.Reset)","6"
RCOMMENT,"SafetyProgram","Zone4A","****$NThe CROUT instruction will fault if the input parameters (feedbacks and statuses) don$'t do what they$'re$Nsupposed to.  Check the diagnostic/fault registers to determine the problem.$N****","MOV(Zone4A.Internal.SafeOutput.DiagnosticCode,Zone4A.Internal.SafeOutput.DiagnosticCode)","7"
RCOMMENT,"SafetyProgram","Zone4A","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel one of this zone$'s outputs.$N****","OTE(Zone4A.Status.EStopStatus)","8"
RCOMMENT,"SafetyProgram","Zone4A","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel two of this zone$'s outputs.$N****","OTE(Zone4ASafetyExpansion2)","9"
RCOMMENT,"SafetyProgram","Zone4B","****$NSome zones have inputs that are not global e-stops.  They will$Naffect this zone only.$N****","OTE(Zone4B.Status.InputStatus)","0"
RCOMMENT,"SafetyProgram","Zone4B","****$NThe zone E-Stop up is reset and latched in when the global E-Stops are$Nup and the individual E-Stops are up.  Either will drop out the status.$N****","OTE(Zone4B.Status.EStopsUp)","1"
RCOMMENT,"SafetyProgram","Zone4B","****$NWhen a safe state is activated above the TOF serves as a delay$Nbefore the safety outputs are dropped out.  This time is the $Qfast stop$Q time$Neven if the inputs come back.$N****","TOF(Zone4B.Internal.EStopOkTmr,?,?)","2"
RCOMMENT,"SafetyProgram","Zone4B","****$NThe delay timer prevents the E-Stop from re-energizing too soon.$NIt must stay dropped out for this amount of time.$N****","TON(Zone4B.Internal.EStopDelayTmr,?,?)","3"
RCOMMENT,"SafetyProgram","Zone4B","****$NThe feedback string is all the monitored devices for this zone.$NThe coil is used below in the CROUT instructioin.$N****","OTE(Zone4B.Internal.Feedback)","4"
RCOMMENT,"SafetyProgram","Zone4B","****$NThe feedback status is the status inputs from the device monitors$NThe coil is used below in the CROUT instruction.$N****","OTE(Zone4B.Internal.FeedbackStatus)","5"
RCOMMENT,"SafetyProgram","Zone4B","****$NThe CROUT instruction controls the safety outputs for this zone.$NIt monitors the feedbacks of the monitored devices and verifies everything$Nis functioning properly before setting the outputs.$N****","CROUT(Zone4B.Internal.SafeOutput,POSITIVE,1000,Zone4B.Internal.EStopOkTmr.DN,Zone4B.Internal.Feedback,Zone4B.Internal.Feedback,Zone4B.Internal.FeedbackStatus,Zone4BExpansionUnitStatus,Zone4B.Command.Reset)","6"
RCOMMENT,"SafetyProgram","Zone4B","****$NThe CROUT instruction will fault if the input parameters (feedbacks and statuses) don$'t do what they$'re$Nsupposed to.  Check the diagnostic/fault registers to determine the problem.$N****","MOV(Zone4B.Internal.SafeOutput.DiagnosticCode,Zone4B.Internal.SafeOutput.DiagnosticCode)","7"
RCOMMENT,"SafetyProgram","Zone4B","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel one of this zone$'s outputs.$N****","OTE(Zone4B.Status.EStopStatus)","8"
RCOMMENT,"SafetyProgram","Zone4B","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel two of this zone$'s outputs.$N****","OTE(Zone4BSafetyExpansion2)","9"
RCOMMENT,"SafetyProgram","Zone5A","****$NSome zones have inputs that are not global e-stops.  They will$Naffect this zone only.$N****","OTE(Zone5A.Status.InputStatus)","0"
RCOMMENT,"SafetyProgram","Zone5A","****$NThe zone E-Stop up is reset and latched in when the global E-Stops are$Nup and the individual E-Stops are up.  Either will drop out the status.$N****","OTE(Zone5A.Status.EStopsUp)","1"
RCOMMENT,"SafetyProgram","Zone5A","****$NWhen a safe state is activated above the TOF serves as a delay$Nbefore the safety outputs are dropped out.  This time is the $Qfast stop$Q time$Neven if the inputs come back.$N****","TOF(Zone5A.Internal.EStopOkTmr,?,?)","2"
RCOMMENT,"SafetyProgram","Zone5A","****$NThe delay timer prevents the E-Stop from re-energizing too soon.$NIt must stay dropped out for this amount of time.$N****","TON(Zone5A.Internal.EStopDelayTmr,?,?)","3"
RCOMMENT,"SafetyProgram","Zone5A","****$NThe feedback string is all the monitored devices for this zone.$NThe coil is used below in the CROUT instructioin.$N****","OTE(Zone5A.Internal.Feedback)","4"
RCOMMENT,"SafetyProgram","Zone5A","****$NThe feedback status is the status inputs from the device monitors$NThe coil is used below in the CROUT instruction.$N****","OTE(Zone5A.Internal.FeedbackStatus)","5"
RCOMMENT,"SafetyProgram","Zone5A","****$NThe CROUT instruction controls the safety outputs for this zone.$NIt monitors the feedbacks of the monitored devices and verifies everything$Nis functioning properly before setting the outputs.$N****","CROUT(Zone5A.Internal.SafeOutput,POSITIVE,1000,Zone5A.Internal.EStopOkTmr.DN,Zone5A.Internal.Feedback,Zone5A.Internal.Feedback,Zone5A.Internal.FeedbackStatus,Zone5AExpansionUnitStatus,Zone5A.Command.Reset)","6"
RCOMMENT,"SafetyProgram","Zone5A","****$NThe CROUT instruction will fault if the input parameters (feedbacks and statuses) don$'t do what they$'re$Nsupposed to.  Check the diagnostic/fault registers to determine the problem.$N****","MOV(Zone5A.Internal.SafeOutput.DiagnosticCode,Zone5A.Internal.SafeOutput.DiagnosticCode)","7"
RCOMMENT,"SafetyProgram","Zone5A","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel one of this zone$'s outputs.$N****","OTE(Zone5A.Status.EStopStatus)","8"
RCOMMENT,"SafetyProgram","Zone5A","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel two of this zone$'s outputs.$N****","OTE(Zone5ASafetyExpansion2)","9"
RCOMMENT,"SafetyProgram","Zone5B","****$NSome zones have inputs that are not global e-stops.  They will$Naffect this zone only.$N****","OTE(Zone5B.Status.InputStatus)","0"
RCOMMENT,"SafetyProgram","Zone5B","****$NThe zone E-Stop up is reset and latched in when the global E-Stops are$Nup and the individual E-Stops are up.  Either will drop out the status.$N****","OTE(Zone5B.Status.EStopsUp)","1"
RCOMMENT,"SafetyProgram","Zone5B","****$NWhen a safe state is activated above the TOF serves as a delay$Nbefore the safety outputs are dropped out.  This time is the $Qfast stop$Q time$Neven if the inputs come back.$N****","TOF(Zone5B.Internal.EStopOkTmr,?,?)","2"
RCOMMENT,"SafetyProgram","Zone5B","****$NThe delay timer prevents the E-Stop from re-energizing too soon.$NIt must stay dropped out for this amount of time.$N****","TON(Zone5B.Internal.EStopDelayTmr,?,?)","3"
RCOMMENT,"SafetyProgram","Zone5B","****$NThe feedback string is all the monitored devices for this zone.$NThe coil is used below in the CROUT instructioin.$N****","OTE(Zone5B.Internal.Feedback)","4"
RCOMMENT,"SafetyProgram","Zone5B","****$NThe feedback status is the status inputs from the device monitors$NThe coil is used below in the CROUT instruction.$N****","OTE(Zone5B.Internal.FeedbackStatus)","5"
RCOMMENT,"SafetyProgram","Zone5B","****$NThe CROUT instruction controls the safety outputs for this zone.$NIt monitors the feedbacks of the monitored devices and verifies everything$Nis functioning properly before setting the outputs.$N****","CROUT(Zone5B.Internal.SafeOutput,POSITIVE,1000,Zone5B.Internal.EStopOkTmr.DN,Zone5B.Internal.Feedback,Zone5B.Internal.Feedback,Zone5B.Internal.FeedbackStatus,Zone5BExpansionUnitStatus,Zone5B.Command.Reset)","6"
RCOMMENT,"SafetyProgram","Zone5B","****$NThe CROUT instruction will fault if the input parameters (feedbacks and statuses) don$'t do what they$'re$Nsupposed to.  Check the diagnostic/fault registers to determine the problem.$N****","MOV(Zone5B.Internal.SafeOutput.DiagnosticCode,Zone5B.Internal.SafeOutput.DiagnosticCode)","7"
RCOMMENT,"SafetyProgram","Zone5B","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel one of this zone$'s outputs.$N****","OTE(Zone5B.Status.EStopStatus)","8"
RCOMMENT,"SafetyProgram","Zone5B","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel two of this zone$'s outputs.$N****","OTE(Zone5BSafetyExpansion2)","9"
RCOMMENT,"SafetyProgram","Zone6","****$NSome zones have inputs that are not global e-stops.  They will$Naffect this zone only.$N****","OTE(Zone6.Status.InputStatus)","0"
RCOMMENT,"SafetyProgram","Zone6","****$NThe zone E-Stop up is reset and latched in when the global E-Stops are$Nup and the individual E-Stops are up.  Either will drop out the status.$N****","OTE(Zone6.Status.EStopsUp)","1"
RCOMMENT,"SafetyProgram","Zone6","****$NWhen a safe state is activated above the TOF serves as a delay$Nbefore the safety outputs are dropped out.  This time is the $Qfast stop$Q time$Neven if the inputs come back.$N****","TOF(Zone6.Internal.EStopOkTmr,?,?)","2"
RCOMMENT,"SafetyProgram","Zone6","****$NThe delay timer prevents the E-Stop from re-energizing too soon.$NIt must stay dropped out for this amount of time.$N****","TON(Zone6.Internal.EStopDelayTmr,?,?)","3"
RCOMMENT,"SafetyProgram","Zone6","****$NThe feedback string is all the monitored devices for this zone.$NThe coil is used below in the CROUT instructioin.$N****","OTE(Zone6.Internal.Feedback)","4"
RCOMMENT,"SafetyProgram","Zone6","****$NThe feedback status is the status inputs from the device monitors$NThe coil is used below in the CROUT instruction.$N****","OTE(Zone6.Internal.FeedbackStatus)","5"
RCOMMENT,"SafetyProgram","Zone6","****$NThe CROUT instruction controls the safety outputs for this zone.$NIt monitors the feedbacks of the monitored devices and verifies everything$Nis functioning properly before setting the outputs.$N****","CROUT(Zone6.Internal.SafeOutput,POSITIVE,1000,Zone6.Internal.EStopOkTmr.DN,Zone6.Internal.Feedback,Zone6.Internal.Feedback,Zone6.Internal.FeedbackStatus,Zone6ExpansionUnitStatus,Zone6.Command.Reset)","6"
RCOMMENT,"SafetyProgram","Zone6","****$NThe CROUT instruction will fault if the input parameters (feedbacks and statuses) don$'t do what they$'re$Nsupposed to.  Check the diagnostic/fault registers to determine the problem.$N****","MOV(Zone6.Internal.SafeOutput.DiagnosticCode,Zone6.Internal.SafeOutput.DiagnosticCode)","7"
RCOMMENT,"SafetyProgram","Zone6","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel one of this zone$'s outputs.$N****","OTE(Zone6.Status.EStopStatus)","8"
RCOMMENT,"SafetyProgram","Zone6","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel two of this zone$'s outputs.$N****","OTE(Zone6SafetyExpansion2)","9"
RCOMMENT,"SafetyProgram","Zone7","****$NSome zones have inputs that are not global e-stops.  They will$Naffect this zone only.$N****","OTE(Zone7.Status.InputStatus)","0"
RCOMMENT,"SafetyProgram","Zone7","****$NThe zone E-Stop up is reset and latched in when the global E-Stops are$Nup and the individual E-Stops are up.  Either will drop out the status.$N****","OTE(Zone7.Status.EStopsUp)","1"
RCOMMENT,"SafetyProgram","Zone7","****$NWhen a safe state is activated above the TOF serves as a delay$Nbefore the safety outputs are dropped out.  This time is the $Qfast stop$Q time$Neven if the inputs come back.$N****","TOF(Zone7.Internal.EStopOkTmr,?,?)","2"
RCOMMENT,"SafetyProgram","Zone7","****$NThe delay timer prevents the E-Stop from re-energizing too soon.$NIt must stay dropped out for this amount of time.$N****","TON(Zone7.Internal.EStopDelayTmr,?,?)","3"
RCOMMENT,"SafetyProgram","Zone7","****$NThe feedback string is all the monitored devices for this zone.$NThe coil is used below in the CROUT instructioin.$N****","OTE(Zone7.Internal.Feedback)","4"
RCOMMENT,"SafetyProgram","Zone7","****$NThe feedback status is the status inputs from the device monitors$NThe coil is used below in the CROUT instruction.$N****","OTE(Zone7.Internal.FeedbackStatus)","5"
RCOMMENT,"SafetyProgram","Zone7","****$NThe CROUT instruction controls the safety outputs for this zone.$NIt monitors the feedbacks of the monitored devices and verifies everything$Nis functioning properly before setting the outputs.$N****","CROUT(Zone7.Internal.SafeOutput,POSITIVE,1000,Zone7.Internal.EStopOkTmr.DN,Zone7.Internal.Feedback,Zone7.Internal.Feedback,Zone7.Internal.FeedbackStatus,Zone7ExpansionUnitStatus,Zone7.Command.Reset)","6"
RCOMMENT,"SafetyProgram","Zone7","****$NThe CROUT instruction will fault if the input parameters (feedbacks and statuses) don$'t do what they$'re$Nsupposed to.  Check the diagnostic/fault registers to determine the problem.$N****","MOV(Zone7.Internal.SafeOutput.DiagnosticCode,Zone7.Internal.SafeOutput.DiagnosticCode)","7"
RCOMMENT,"SafetyProgram","Zone7","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel one of this zone$'s outputs.$N****","OTE(Zone7.Status.EStopStatus)","8"
RCOMMENT,"SafetyProgram","Zone7","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel two of this zone$'s outputs.$N****","OTE(Zone7SafetyExpansion2)","9"
RCOMMENT,"SafetyProgram","Zone8","****$NSome zones have inputs that are not global e-stops.  They will$Naffect this zone only.$N****","OTE(Zone8.Status.InputStatus)","0"
RCOMMENT,"SafetyProgram","Zone8","****$NThe zone E-Stop up is reset and latched in when the global E-Stops are$Nup and the individual E-Stops are up.  Either will drop out the status.$N****","OTE(Zone8.Status.EStopsUp)","1"
RCOMMENT,"SafetyProgram","Zone8","****$NWhen a safe state is activated above the TOF serves as a delay$Nbefore the safety outputs are dropped out.  This time is the $Qfast stop$Q time$Neven if the inputs come back.$N****","TOF(Zone8.Internal.EStopOkTmr,?,?)","2"
RCOMMENT,"SafetyProgram","Zone8","****$NThe delay timer prevents the E-Stop from re-energizing too soon.$NIt must stay dropped out for this amount of time.$N****","TON(Zone8.Internal.EStopDelayTmr,?,?)","3"
RCOMMENT,"SafetyProgram","Zone8","****$NThe feedback string is all the monitored devices for this zone.$NThe coil is used below in the CROUT instructioin.$N****","OTE(Zone8.Internal.Feedback)","4"
RCOMMENT,"SafetyProgram","Zone8","****$NThe feedback status is the status inputs from the device monitors$NThe coil is used below in the CROUT instruction.$N****","OTE(Zone8.Internal.FeedbackStatus)","5"
RCOMMENT,"SafetyProgram","Zone8","****$NThe CROUT instruction controls the safety outputs for this zone.$NIt monitors the feedbacks of the monitored devices and verifies everything$Nis functioning properly before setting the outputs.$N****","CROUT(Zone8.Internal.SafeOutput,POSITIVE,1000,Zone8.Internal.EStopOkTmr.DN,Zone8.Internal.Feedback,Zone8.Internal.Feedback,Zone8.Internal.FeedbackStatus,Zone8ExpansionUnitStatus,Zone8.Command.Reset)","6"
RCOMMENT,"SafetyProgram","Zone8","****$NThe CROUT instruction will fault if the input parameters (feedbacks and statuses) don$'t do what they$'re$Nsupposed to.  Check the diagnostic/fault registers to determine the problem.$N****","MOV(Zone8.Internal.SafeOutput.DiagnosticCode,Zone8.Internal.SafeOutput.DiagnosticCode)","7"
RCOMMENT,"SafetyProgram","Zone8","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel one of this zone$'s outputs.$N****","OTE(Zone8.Status.EStopStatus)","8"
RCOMMENT,"SafetyProgram","Zone8","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel two of this zone$'s outputs.$N****","OTE(Zone8SafetyExpansion2)","9"
RCOMMENT,"SafetyProgram","Zone9","****$NSome zones have inputs that are not global e-stops.  They will$Naffect this zone only.$N****","OTE(Zone9.Status.InputStatus)","0"
RCOMMENT,"SafetyProgram","Zone9","****$NThe zone E-Stop up is reset and latched in when the global E-Stops are$Nup and the individual E-Stops are up.  Either will drop out the status.$N****","OTE(Zone9.Status.EStopsUp)","1"
RCOMMENT,"SafetyProgram","Zone9","****$NWhen a safe state is activated above the TOF serves as a delay$Nbefore the safety outputs are dropped out.  This time is the $Qfast stop$Q time$Neven if the inputs come back.$N****","TOF(Zone9.Internal.EStopOkTmr,?,?)","2"
RCOMMENT,"SafetyProgram","Zone9","****$NThe delay timer prevents the E-Stop from re-energizing too soon.$NIt must stay dropped out for this amount of time.$N****","TON(Zone9.Internal.EStopDelayTmr,?,?)","3"
RCOMMENT,"SafetyProgram","Zone9","****$NThe feedback string is all the monitored devices for this zone.$NThe coil is used below in the CROUT instructioin.$N****","OTE(Zone9.Internal.Feedback)","4"
RCOMMENT,"SafetyProgram","Zone9","****$NThe feedback status is the status inputs from the device monitors$NThe coil is used below in the CROUT instruction.$N****","OTE(Zone9.Internal.FeedbackStatus)","5"
