remark,"CSV-Import-Export"
RCOMMENT,"SafetyProgram","Zone9","****$NThe CROUT instruction controls the safety outputs for this zone.$NIt monitors the feedbacks of the monitored devices and verifies everything$Nis functioning properly before setting the outputs.$N****","CROUT(Zone9.Internal.SafeOutput,POSITIVE,1000,Zone9.Internal.EStopOkTmr.DN,Zone9.Internal.Feedback,Zone9.Internal.Feedback,Zone9.Internal.FeedbackStatus,Zone9ExpansionUnitStatus,Zone9.Command.Reset)","6"
RCOMMENT,"SafetyProgram","Zone9","****$NThe CROUT instruction will fault if the input parameters (feedbacks and statuses) don$'t do what they$'re$Nsupposed to.  Check the diagnostic/fault registers to determine the problem.$N****","MOV(Zone9.Internal.SafeOutput.DiagnosticCode,Zone9.Internal.SafeOutput.DiagnosticCode)","7"
RCOMMENT,"SafetyProgram","Zone9","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel one of this zone$'s outputs.$N****","OTE(Zone9.Status.EStopStatus)","8"
RCOMMENT,"SafetyProgram","Zone9","****$NThe CROUT instruction above controls the safety outputs.$NThis is channel two of this zone$'s outputs.$N****","OTE(Zone9SafetyExpansion2)","9"
RCOMMENT,"SafetyProgram","ZoneResets","****$NAll the zones are tied to one reset bit coming from the master reset (for now).$N****","OTE(ExitEquipmentZone.Internal.ResetInternal)","0"
RCOMMENT,"SafetyProgram","ZoneResets","****$NThis zone resets different ways.  It will reset with a normal reset, but also$Nwith a restart pushbutton that is mapped from the normal program.$N****","OTE(Zone1B.Internal.ResetInternal)","1"
RCOMMENT,"SafetyProgram","ZoneResets","****$NThis zone resets different ways.  It will reset with a normal reset, but also$Nwith a restart pushbutton that is mapped from the normal program.$N****","OTE(Zone2B.Internal.ResetInternal)","2"
RCOMMENT,"SafetyProgram","ZoneResets","****$NThis zone resets different ways.  It will reset with a normal reset, but also$Nwith a restart pushbutton that is mapped from the normal program.$N****","OTE(Zone3B.Internal.ResetInternal)","3"
RCOMMENT,"SafetyProgram","ZoneResets","****$NThis zone resets different ways.  It will reset with a normal reset, but also$Nwith a restart pushbutton that is mapped from the normal program.$N****","OTE(Zone4B.Internal.ResetInternal)","4"
RCOMMENT,"SafetyProgram","ZoneResets","****$NThis zone resets different ways.  It will reset with a normal reset, but also$Nwith a restart pushbutton that is mapped from the normal program.$N****","OTE(Zone5B.Internal.ResetInternal)","5"
RCOMMENT,"SafetyProgram","ZoneResets","****$NThis is the reset for the instruction faults.$N****","OTE(SafetyAlarms.AlarmReset)","6"
TYPE,SCOPE,ROUTINE,COMMENT,OWNING_ELEMENT,LOCATION
RCOMMENT,"TrimHopper6","TH6Control","****$NPermissive to Operate Manually$N****","OTE(TH6.Internal.Permissive)","0"
RCOMMENT,"TrimHopper6","TH6Control","****$NEnable the Hopper for Operation$N****","OTU(TH6.Command.Enable)","1"
RCOMMENT,"TrimHopper6","TH6Control","****$NDisable the Hopper$N****","OTU(TH6.Command.Disable)","2"
RCOMMENT,"TrimHopper6","TH6Control","****$NDisable the hopper if it is neither enabled or disabled.$N****","OTL(TH6.Status.Disabled)","3"
RCOMMENT,"TrimHopper6","TH6Control","****$NIf the blend line is not running or the hopper is not enabled, enable manual controls.$N****","OTE(TH6.Internal.EnableManualControls)","4"
RCOMMENT,"TrimHopper6","TH6Control","****$NCheck the setpoint against limits$N****","SUB(TH6.Command.WeightSetpoint,TH6.Command.AnticipationWeight,TH6.Internal.StopWeight)","5"
RCOMMENT,"TrimHopper6","TH6Control","****$NScale the analog input to determine weight.$N****","MOV(TH6.Internal.WeightScaler.ScaledOutput,TH6.Status.CurrentWeight)","6"
RCOMMENT,"TrimHopper6","TH6Control","****$NWhen the blend line is in weigh mode, the lift apron slows when the weight gets$Nabove the slow down ratio.$N****","OTE(TH6.Status.SlowDownActive)","7"
RCOMMENT,"TrimHopper6","TH6Control","****$NWhen the blend line is in weigh mode the lift apron stops$Nand the door closes when the pan reaches setpoint.$N****","OTL(TH6.Status.WeightSetpointReached)","8"
RCOMMENT,"TrimHopper6","TH6Control","****$NSet up the values for the upper and lower weights that will cause an alarm$N(OUT OF TOLERANCE VALUES)$N****","SUB(TH6.Command.WeightSetpoint,TH6.Internal.WeightAlarmValue,TH6.Status.AlarmWeightLowerWindow)","9"
RCOMMENT,"TrimHopper6","TH6Control","****$NWhen the settling timer is done, shift the array numbers down and move the latest$Nweight into array 9.  Array 9 will be the latest value. 8 will be previous then 7, etc.$N****","OTL(TH6.Status.LowWeightAlarm)","10"
RCOMMENT,"TrimHopper6","TH6Control","****$NReset the setpoint reached bit.$N****","OTU(TH6.Status.WeightSetpointReached)","11"
RCOMMENT,"TrimHopper6","TH6Control","****$NThe photoeye should control the extended apron.  If the lift apron is running for too long$Nwithout anything blocking the eye, there is a problem.  Perhaps the hopper is empty.$N****","OTE(TH6.Internal.HopperPETooLong)","12"
RCOMMENT,"TrimHopper6","TH6Control","****$NHopper filling status.$N****","OTE(TH6.Status.Filling)","13"
RCOMMENT,"TrimHopper6","TH6Control","****$NIf the weight is not reached in a certain amount of time...alarm.$N****","TON(TH6FillTooLongTmr,?,?)","14"
RCOMMENT,"TrimHopper6","TH6Control","****$NGeneral alarm for HMI display.$N****","OTE(TH6.Status.WeightAlarm)","15"
RCOMMENT,"TrimHopper6","TH6Control","****$NReset the alarm latches.$N****","OTU(TH6.Status.LowWeightAlarm)","16"
RCOMMENT,"TrimHopper6","TH6Control","****$NThe RunLiftAprons bit comes from the blend control routine.$NAfter the appropriate drives are running and the call for fiber is on, this$Nbit comes on.  If the hopper is enabled, run the lift apron.$N****","OTE(TH6.Internal.RunLiftApron)","17"
RCOMMENT,"TrimHopper6","TH6Damper","****$NPermissive to operate$N****","OTE(TH6Damper.Internal.Permissive)","0"
RCOMMENT,"TrimHopper6","TH6Damper","****$NSolenoid to Automatic Mode$N****","OTU(TH6Damper.Command.ToAuto)","1"
RCOMMENT,"TrimHopper6","TH6Damper","****$NSolenoid to Manua Mode$N****","OTU(TH6Damper.Command.ToManual)","2"
RCOMMENT,"TrimHopper6","TH6Damper","****$NIf the solenoid is not in either mode, put in manual mode.$N****","OTL(TH6Damper.Status.InManual)","3"
RCOMMENT,"TrimHopper6","TH6Damper","****$NManual Run Control$N****","OTE(TH6Damper.Internal.ManualOpen)","4"
RCOMMENT,"TrimHopper6","TH6Damper","****$NAutomatic mode controls.$N****","TOF(TH6Damper.Internal.DelayCloseTimer,?,?)","5"
RCOMMENT,"TrimHopper6","TH6Damper","****$NControl of the solenoid.$N****","OTE(TH6Damper.Internal.IntermediateOpen)","6"
RCOMMENT,"TrimHopper6","TH6Damper","****$NIf not open command, then close command.$N****","OTE(TH6WeighPnDamperCloseSol)","7"
RCOMMENT,"TrimHopper6","TH6Damper","****$NOpen Status$N****","OTE(TH6Damper.Status.Open)","8"
RCOMMENT,"TrimHopper6","TH6Damper","****$NClosed Status$N****","OTE(TH6Damper.Status.Closed)","9"
RCOMMENT,"TrimHopper6","TH6Doffer","****$NPermissive to operate the motor.$N****","OTE(TH6Doffer.Internal.Permissive)","0"
RCOMMENT,"TrimHopper6","TH6Doffer","****$NManual Run Control$N****","OTE(TH6Doffer.Internal.IntermediateRunForward)","1"
RCOMMENT,"TrimHopper6","TH6Doffer","****$NManual Jog Control$N****","OTE(TH6Doffer.Internal.IntermediateJogForward)","2"
RCOMMENT,"TrimHopper6","TH6Doffer","****$NAutomatic Run Control with Start and Stop Delays.$N****","TOF(TH6Doffer.Internal.AutoOffDelayTimer,?,?)","3"
RCOMMENT,"TrimHopper6","TH6Doffer","****$NIf the permissive is lost, reset the TOF for immediate stop.$N****","RES(TH6Doffer.Internal.AutoOffDelayTimer)","4"
RCOMMENT,"TrimHopper6","TH6Doffer","****$NMotor Starter Control$N****","OTE(TH6DofferCont)","5"
RCOMMENT,"TrimHopper6","TH6Doffer","****$NRunning Status$N****","OTE(TH6Doffer.Status.RunningForward)","6"
RCOMMENT,"TrimHopper6","TH6Doffer","****$NIf the motor does not start when commanded, it has failed to run$N****","OTL(TH6Doffer.Status.FailedToStart)","7"
RCOMMENT,"TrimHopper6","TH6Doffer","****$NIf a motor continues to run when the run command has been removed,$Nit has failed to stop.$N****$N","OTL(TH6Doffer.Status.FailedToStop)","8"
RCOMMENT,"TrimHopper6","TH6Doffer","****$NGeneral Faulted Status$N****","OTE(TH6Doffer.Status.Faulted)","9"
RCOMMENT,"TrimHopper6","TH6Doffer","****$NReset Fault Latches$N****","OTU(TH6Doffer.Status.FailedToStop)","10"
RCOMMENT,"TrimHopper6","TH6Doors","****$NThe permissive to lock is delayed by the timer.$N****","OTE(TH6DoorLocks.Internal.LockPermissive)","0"
RCOMMENT,"TrimHopper6","TH6Doors","****$NThe permissive to unlock is delayed by the timer.$N****","OTE(TH6DoorLocks.Internal.UnlockPermissive)","1"
RCOMMENT,"TrimHopper6","TH6Doors","****$NThe unlock command works if the permissive above is satisfied.$N****","OTE(TH6DoorLocks.Internal.IntermediateUnlock)","2"
RCOMMENT,"TrimHopper6","TH6Doors","****$NStatus for the HMI$N****","OTE(TH6DoorLocks.Status.Locked)","3"
RCOMMENT,"TrimHopper6","TH6Doors","****$NStatus for the HMI$N****","OTE(TH6DoorLocks.Status.Unlocked)","4"
RCOMMENT,"TrimHopper6","TH6Doors","****$NFire the Outputs$N****","OTE(TH6RightAccessDoorReleaseSol)","5"
RCOMMENT,"TrimHopper6","TH6Dump","****$NPermissive to operate$N****","OTE(TH6Dump.Internal.Permissive)","0"
RCOMMENT,"TrimHopper6","TH6Dump","****$NSolenoid to Automatic Mode$N****","OTU(TH6Dump.Command.ToAuto)","1"
RCOMMENT,"TrimHopper6","TH6Dump","****$NSolenoid to Manua Mode$N****","OTU(TH6Dump.Command.ToManual)","2"
RCOMMENT,"TrimHopper6","TH6Dump","****$NIf the solenoid is not in either mode, put in manual mode.$N****","OTL(TH6Dump.Status.InManual)","3"
RCOMMENT,"TrimHopper6","TH6Dump","****$NManual Run Control$N****","OTE(TH6Dump.Internal.ManualOpen)","4"
RCOMMENT,"TrimHopper6","TH6Dump","****$NAutomatic mode controls.$N****","TOF(TH6Dump.Internal.DelayOpenTimer,?,?)","5"
RCOMMENT,"TrimHopper6","TH6Dump","****$NControl of the solenoid.$N****","OTE(TH6Dump.Status.Open)","6"
RCOMMENT,"TrimHopper6","TH6Dump","****$NOpen Status$N****","OTE(TH6Dump.Status.Closed)","7"
RCOMMENT,"TrimHopper6","TH6LiftApron","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(TH6LiftApron.Internal.Permissive)","0"
RCOMMENT,"TrimHopper6","TH6LiftApron","****$NJog Command$N****","OTE(TH6LiftApron.Internal.IntermediateJog)","1"
RCOMMENT,"TrimHopper6","TH6LiftApron","****$NHold in the reverse command until the drive returns to stopped state.$N****","OTE(TH6LiftApron.Internal.DriveReverse)","2"
RCOMMENT,"TrimHopper6","TH6LiftApron","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(TH6LiftApron.Internal.MaintModeRun)","3"
RCOMMENT,"TrimHopper6","TH6LiftApron","****$NThis timer makes sure the doffer is running and up to speed$Nbefore the lfit apron starts.$N****","TON(TH6.Internal.DofferRunningTimer,?,?)","4"
RCOMMENT,"TrimHopper6","TH6LiftApron","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(TH6LiftApron.Internal.ReleaseRamp)","5"
RCOMMENT,"TrimHopper6","TH6LiftApron","****$NThe commanded speed is based on the operating mode of the blend line.$N****","MOV(TH6LiftApron.Internal.DecelTime,TH6LiftApron.Internal.DecelTime)","6"
RCOMMENT,"TrimHopper6","TH6LiftApron","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","MOV(TH6LiftApron.Internal.SpeedReference.ScaledOutput,TH6LiftApron:O.FreqCommand)","7"
RCOMMENT,"TrimHopper6","TH6LiftApron","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(TH6LiftApron:O.Start)","8"
RCOMMENT,"TrimHopper6","TH6LiftApron","****$NIf the drive is not being told to start, it should be told to stop.$N****","OTE(TH6LiftApron:O.Stop)","9"
RCOMMENT,"TrimHopper6","TH6LiftApron","****$NThe reverse command is set above.$N****","OTE(TH6LiftApron:O.Reverse)","10"
RCOMMENT,"TrimHopper6","TH6LiftApron","****$NIf the drive is not being told to reverse, it should be told to go forward.$N****","OTE(TH6LiftApron:O.Forward)","11"
RCOMMENT,"TrimHopper6","TH6LiftApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(TH6LiftApron.Internal.ActualSpeedScaler.ScaledOutput,TH6LiftApron.Status.ActualSpeed)","12"
RCOMMENT,"TrimHopper6","TH6LiftApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(TH6LiftApron.Internal.LoadScaler.ScaledOutput,TH6LiftApron.Status.MotorLoad)","13"
RCOMMENT,"TrimHopper6","TH6LiftApron","****$NDrive Running Status$N****","OTE(TH6LiftApron.Status.Running)","14"
RCOMMENT,"TrimHopper6","TH6LiftApron","****$NJogging Forward Status$N****","OTE(TH6LiftApron.Status.JoggingFwd)","15"
RCOMMENT,"TrimHopper6","TH6LiftApron","****$NJogging Reverse Status$N****","OTE(TH6LiftApron.Status.JoggingRev)","16"
RCOMMENT,"TrimHopper6","TH6LiftApron","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(TH6LiftApron.Status.FailedToStart)","17"
RCOMMENT,"TrimHopper6","TH6LiftApron","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(TH6LiftApron.Status.FailedToStop)","18"
RCOMMENT,"TrimHopper6","TH6LiftApron","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(TH6LiftApron.Status.Faulted)","19"
RCOMMENT,"TrimHopper6","TH6LiftApron","****$NUnlatch the Drive Faulted Status$N****","OTU(TH6LiftApron.Status.FailedToStop)","20"
RCOMMENT,"TrimHopper6","TH6Main","****$NUse the main routine to call the other routines in the program.$N****","JSR(TH6Control,0)","0"
RCOMMENT,"TrimHopper6","TH6Main","****$NUse the main routine to call the other routines in the program.$N****","JSR(TH6Damper,0)","1"
RCOMMENT,"TrimHopper6","TH6Main","****$NUse the main routine to call the other routines in the program.$N****","JSR(TH6Doffer,0)","2"
RCOMMENT,"TrimHopper6","TH6Main","****$NUse the main routine to call the other routines in the program.$N****","JSR(TH6Doors,0)","3"
RCOMMENT,"TrimHopper6","TH6Main","****$NUse the main routine to call the other routines in the program.$N****","JSR(TH6Dump,0)","4"
RCOMMENT,"TrimHopper6","TH6Main","****$NUse the main routine to call the other routines in the program.$N****","JSR(TH6LiftApron,0)","5"
TYPE,SCOPE,ROUTINE,COMMENT,OWNING_ELEMENT,LOCATION
RCOMMENT,"TrimHopper7","TH7Control","****$NPermissive to Operate Manually$N****","OTE(TH7.Internal.Permissive)","0"
RCOMMENT,"TrimHopper7","TH7Control","****$NEnable the Hopper for Operation$N****","OTU(TH7.Command.Enable)","1"
RCOMMENT,"TrimHopper7","TH7Control","****$NDisable the Hopper$N****","OTU(TH7.Command.Disable)","2"
RCOMMENT,"TrimHopper7","TH7Control","****$NDisable the hopper if it is neither enabled or disabled.$N****","OTL(TH7.Status.Disabled)","3"
RCOMMENT,"TrimHopper7","TH7Control","****$NIf the blend line is not running or the hopper is not enabled, enable manual controls.$N****","OTE(TH7.Internal.EnableManualControls)","4"
RCOMMENT,"TrimHopper7","TH7Control","****$NCheck the setpoint against limits$N****","SUB(TH7.Command.WeightSetpoint,TH7.Command.AnticipationWeight,TH7.Internal.StopWeight)","5"
RCOMMENT,"TrimHopper7","TH7Control","****$NScale the analog input to determine weight.$N****","MOV(TH7.Internal.WeightScaler.ScaledOutput,TH7.Status.CurrentWeight)","6"
RCOMMENT,"TrimHopper7","TH7Control","****$NWhen the blend line is in weigh mode, the lift apron slows when the weight gets$Nabove the slow down ratio.$N****","OTE(TH7.Status.SlowDownActive)","7"
RCOMMENT,"TrimHopper7","TH7Control","****$NWhen the blend line is in weigh mode the lift apron stops$Nand the door closes when the pan reaches setpoint.$N****","OTL(TH7.Status.WeightSetpointReached)","8"
RCOMMENT,"TrimHopper7","TH7Control","****$NSet up the values for the upper and lower weights that will cause an alarm$N(OUT OF TOLERANCE VALUES)$N****","SUB(TH7.Command.WeightSetpoint,TH7.Internal.WeightAlarmValue,TH7.Status.AlarmWeightLowerWindow)","9"
RCOMMENT,"TrimHopper7","TH7Control","****$NWhen the settling timer is done, shift the array numbers down and move the latest$Nweight into array 9.  Array 9 will be the latest value. 8 will be previous then 7, etc.$N****","OTL(TH7.Status.LowWeightAlarm)","10"
RCOMMENT,"TrimHopper7","TH7Control","****$NReset the setpoint reached bit.$N****","OTU(TH7.Status.WeightSetpointReached)","11"
RCOMMENT,"TrimHopper7","TH7Control","****$NThe photoeye should control the extended apron.  If the lift apron is running for too long$Nwithout anything blocking the eye, there is a problem.  Perhaps the hopper is empty.$N****","OTE(TH7.Internal.HopperPETooLong)","12"
RCOMMENT,"TrimHopper7","TH7Control","****$NHopper filling status.$N****","OTE(TH7.Status.Filling)","13"
RCOMMENT,"TrimHopper7","TH7Control","****$NIf the weight is not reached in a certain amount of time...alarm.$N****","TON(TH7FillTooLongTmr,?,?)","14"
RCOMMENT,"TrimHopper7","TH7Control","****$NGeneral alarm for HMI display.$N****","OTE(TH7.Status.WeightAlarm)","15"
RCOMMENT,"TrimHopper7","TH7Control","****$NReset the alarm latches.$N****","OTU(TH7.Status.LowWeightAlarm)","16"
RCOMMENT,"TrimHopper7","TH7Control","****$NThe RunLiftAprons bit comes from the blend control routine.$NAfter the appropriate drives are running and the call for fiber is on, this$Nbit comes on.  If the hopper is enabled, run the lift apron.$N****","OTE(TH7.Internal.RunLiftApron)","17"
RCOMMENT,"TrimHopper7","TH7Damper","****$NPermissive to operate$N****","OTE(TH7Damper.Internal.Permissive)","0"
RCOMMENT,"TrimHopper7","TH7Damper","****$NSolenoid to Automatic Mode$N****","OTU(TH7Damper.Command.ToAuto)","1"
RCOMMENT,"TrimHopper7","TH7Damper","****$NSolenoid to Manua Mode$N****","OTU(TH7Damper.Command.ToManual)","2"
RCOMMENT,"TrimHopper7","TH7Damper","****$NIf the solenoid is not in either mode, put in manual mode.$N****","OTL(TH7Damper.Status.InManual)","3"
RCOMMENT,"TrimHopper7","TH7Damper","****$NManual Run Control$N****","OTE(TH7Damper.Internal.ManualOpen)","4"
RCOMMENT,"TrimHopper7","TH7Damper","****$NAutomatic mode controls.$N****","TOF(TH7Damper.Internal.DelayCloseTimer,?,?)","5"
RCOMMENT,"TrimHopper7","TH7Damper","****$NControl of the solenoid.$N****","OTE(TH7Damper.Internal.IntermediateOpen)","6"
RCOMMENT,"TrimHopper7","TH7Damper","****$NIf not open command, then close command.$N****","OTE(TH7WeighPnDamperCloseSol)","7"
RCOMMENT,"TrimHopper7","TH7Damper","****$NOpen Status$N****","OTE(TH7Damper.Status.Open)","8"
RCOMMENT,"TrimHopper7","TH7Damper","****$NClosed Status$N****","OTE(TH7Damper.Status.Closed)","9"
RCOMMENT,"TrimHopper7","TH7Doffer","****$NPermissive to operate the motor.$N****","OTE(TH7Doffer.Internal.Permissive)","0"
RCOMMENT,"TrimHopper7","TH7Doffer","****$NManual Run Control$N****","OTE(TH7Doffer.Internal.IntermediateRunForward)","1"
RCOMMENT,"TrimHopper7","TH7Doffer","****$NManual Jog Control$N****","OTE(TH7Doffer.Internal.IntermediateJogForward)","2"
RCOMMENT,"TrimHopper7","TH7Doffer","****$NAutomatic Run Control with Start and Stop Delays.$N****","TOF(TH7Doffer.Internal.AutoOffDelayTimer,?,?)","3"
RCOMMENT,"TrimHopper7","TH7Doffer","****$NIf the permissive is lost, reset the TOF for immediate stop.$N****","RES(TH7Doffer.Internal.AutoOffDelayTimer)","4"
RCOMMENT,"TrimHopper7","TH7Doffer","****$NMotor Starter Control$N****","OTE(TH7DofferCont)","5"
RCOMMENT,"TrimHopper7","TH7Doffer","****$NRunning Status$N****","OTE(TH7Doffer.Status.RunningForward)","6"
RCOMMENT,"TrimHopper7","TH7Doffer","****$NIf the motor does not start when commanded, it has failed to run$N****","OTL(TH7Doffer.Status.FailedToStart)","7"
RCOMMENT,"TrimHopper7","TH7Doffer","****$NIf a motor continues to run when the run command has been removed,$Nit has failed to stop.$N****$N","OTL(TH7Doffer.Status.FailedToStop)","8"
RCOMMENT,"TrimHopper7","TH7Doffer","****$NGeneral Faulted Status$N****","OTE(TH7Doffer.Status.Faulted)","9"
RCOMMENT,"TrimHopper7","TH7Doffer","****$NReset Fault Latches$N****","OTU(TH7Doffer.Status.FailedToStop)","10"
RCOMMENT,"TrimHopper7","TH7Doors","****$NThe permissive to lock is delayed by the timer.$N****","OTE(TH7DoorLocks.Internal.LockPermissive)","0"
RCOMMENT,"TrimHopper7","TH7Doors","****$NThe permissive to unlock is delayed by the timer.$N****","OTE(TH7DoorLocks.Internal.UnlockPermissive)","1"
RCOMMENT,"TrimHopper7","TH7Doors","****$NThe unlock command works if the permissive above is satisfied.$N****","OTE(TH7DoorLocks.Internal.IntermediateUnlock)","2"
RCOMMENT,"TrimHopper7","TH7Doors","****$NStatus for the HMI$N****","OTE(TH7DoorLocks.Status.Locked)","3"
RCOMMENT,"TrimHopper7","TH7Doors","****$NStatus for the HMI$N****","OTE(TH7DoorLocks.Status.Unlocked)","4"
RCOMMENT,"TrimHopper7","TH7Doors","****$NFire the Outputs$N****","OTE(TH7RightAccessDoorReleaseSol)","5"
RCOMMENT,"TrimHopper7","TH7Dump","****$NPermissive to operate$N****","OTE(TH7Dump.Internal.Permissive)","0"
RCOMMENT,"TrimHopper7","TH7Dump","****$NSolenoid to Automatic Mode$N****","OTU(TH7Dump.Command.ToAuto)","1"
RCOMMENT,"TrimHopper7","TH7Dump","****$NSolenoid to Manua Mode$N****","OTU(TH7Dump.Command.ToManual)","2"
RCOMMENT,"TrimHopper7","TH7Dump","****$NIf the solenoid is not in either mode, put in manual mode.$N****","OTL(TH7Dump.Status.InManual)","3"
RCOMMENT,"TrimHopper7","TH7Dump","****$NManual Run Control$N****","OTE(TH7Dump.Internal.ManualClose)","4"
RCOMMENT,"TrimHopper7","TH7Dump","****$NAutomatic mode controls.$N****","TOF(TH7Dump.Internal.DelayOpenTimer,?,?)","5"
RCOMMENT,"TrimHopper7","TH7Dump","****$NControl of the solenoid.$N****","OTE(TH7Dump.Status.Open)","6"
RCOMMENT,"TrimHopper7","TH7Dump","****$NOpen Status$N****","OTE(TH7Dump.Status.Closed)","7"
RCOMMENT,"TrimHopper7","TH7LiftApron","****$NPermissives to Operate Drive in Maint Mode$N****","OTE(TH7LiftApron.Internal.Permissive)","0"
RCOMMENT,"TrimHopper7","TH7LiftApron","****$NJog Command$N****","OTE(TH7LiftApron.Internal.IntermediateJog)","1"
RCOMMENT,"TrimHopper7","TH7LiftApron","****$NHold in the reverse command until the drive returns to stopped state.$N****","OTE(TH7LiftApron.Internal.DriveReverse)","2"
RCOMMENT,"TrimHopper7","TH7LiftApron","****$NIf the line is in maintenance mode, the drive may be started and stopped$Nindividually.$N****","OTE(TH7LiftApron.Internal.MaintModeRun)","3"
RCOMMENT,"TrimHopper7","TH7LiftApron","****$NThis timer makes sure the doffer is running and up to speed$Nbefore the lfit apron starts.$N****","TON(TH6.Internal.DofferRunningTimer,?,?)","4"
RCOMMENT,"TrimHopper7","TH7LiftApron","****$NWhen the drive is commanded to start, release the ramp.$N****","OTE(TH7LiftApron.Internal.ReleaseRamp)","5"
RCOMMENT,"TrimHopper7","TH7LiftApron","****$NThe commanded speed is based on the operating mode of the blend line.$N****","MOV(TH7LiftApron.Internal.DecelTime,TH7LiftApron.Internal.DecelTime)","6"
RCOMMENT,"TrimHopper7","TH7LiftApron","****$NThe drive ramp will ramp the drive speed reference.$NThe scale will scale the reference from engineering units to a raw value$Nfor the analog output.$N****","MOV(TH7LiftApron.Internal.SpeedReference.ScaledOutput,TH7LiftApron:O.FreqCommand)","7"
RCOMMENT,"TrimHopper7","TH7LiftApron","****$NWhen the ramp is outputting a signal that is greater than 0, start the drive.$NAll the interlocking is done above the ramp.$N****","OTE(TH7LiftApron:O.Start)","8"
RCOMMENT,"TrimHopper7","TH7LiftApron","****$NIf the drive is not being told to start, it should be told to stop.$N****","OTE(TH7LiftApron:O.Stop)","9"
RCOMMENT,"TrimHopper7","TH7LiftApron","****$NThe reverse command is set above.$N****","OTE(TH7LiftApron:O.Reverse)","10"
RCOMMENT,"TrimHopper7","TH7LiftApron","****$NIf the drive is not being told to reverse, it should be told to go forward.$N****","OTE(TH7LiftApron:O.Forward)","11"
RCOMMENT,"TrimHopper7","TH7LiftApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(TH7LiftApron.Internal.ActualSpeedScaler.ScaledOutput,TH7LiftApron.Status.ActualSpeed)","12"
RCOMMENT,"TrimHopper7","TH7LiftApron","****$NScale the raw signal coming from the drive$Nto engineering units for display on the HMI.$N****","MOV(TH7LiftApron.Internal.LoadScaler.ScaledOutput,TH7LiftApron.Status.MotorLoad)","13"
RCOMMENT,"TrimHopper7","TH7LiftApron","****$NDrive Running Status$N****","OTE(TH7LiftApron.Status.Running)","14"
RCOMMENT,"TrimHopper7","TH7LiftApron","****$NJogging Forward Status$N****","OTE(TH7LiftApron.Status.JoggingFwd)","15"
RCOMMENT,"TrimHopper7","TH7LiftApron","****$NJogging Reverse Status$N****","OTE(TH7LiftApron.Status.JoggingRev)","16"
RCOMMENT,"TrimHopper7","TH7LiftApron","****$NIf the drive is being told to run but does not after a certain time$Nit has failed to start.$N****","OTL(TH7LiftApron.Status.FailedToStart)","17"
RCOMMENT,"TrimHopper7","TH7LiftApron","****$NIf the drive runs when it is not being told to, it has failed to stop.$N****","OTL(TH7LiftApron.Status.FailedToStop)","18"
RCOMMENT,"TrimHopper7","TH7LiftApron","****$NDrive Faulted Status$NThe faulted status is in the permissive and will stop the drive.$N****","OTL(TH7LiftApron.Status.Faulted)","19"
RCOMMENT,"TrimHopper7","TH7LiftApron","****$NUnlatch the Drive Faulted Status$N****","OTU(TH7LiftApron.Status.FailedToStop)","20"
RCOMMENT,"TrimHopper7","TH7Main","****$NUse the main routine to call the other routines in the program.$N****","JSR(TH7Control,0)","0"
RCOMMENT,"TrimHopper7","TH7Main","****$NUse the main routine to call the other routines in the program.$N****","JSR(TH7Damper,0)","1"
RCOMMENT,"TrimHopper7","TH7Main","****$NUse the main routine to call the other routines in the program.$N****","JSR(TH7Doffer,0)","2"
RCOMMENT,"TrimHopper7","TH7Main","****$NUse the main routine to call the other routines in the program.$N****","JSR(TH7Doors,0)","3"
RCOMMENT,"TrimHopper7","TH7Main","****$NUse the main routine to call the other routines in the program.$N****","JSR(TH7Dump,0)","4"
RCOMMENT,"TrimHopper7","TH7Main","****$NUse the main routine to call the other routines in the program.$N****","JSR(TH7LiftApron,0)","5"
TYPE,SCOPE,ROUTINE,COMMENT,OWNING_ELEMENT,LOCATION
TEXTBOX,"DriveRamp:AOI","Logic","The drive has its individual ramp.  The accel and decel rates are in seconds, and can$Nbe manipulated outside of the instruction.","","20:20:Sheet1"
TYPE,SCOPE,ROUTINE,COMMENT,OWNING_ELEMENT,LOCATION
TEXTBOX,"LadderScale:AOI","Logic","This Add-On instruction is simply a scale block that will be used in ladder instructions.","","380:60:Sheet1"
TYPE,SCOPE,ROUTINE,COMMENT,OWNING_ELEMENT,LOCATION
TEXTBOX,"LineSpeedRamp:AOI","Logic","When the RampEnable is on, the reference is sent to the s-curve and ramped at the appropriate rate.$NAs long is there is no e-stop, the normal accel/decel rates are used.  In the event of an e-stop, the e-stop decel rate$Nis used to ramp the reference down as quickly as possible.  The zero speed bit lets us know the reference has ramped to$Nzero and the line is ready to stop.","","20:20:Sheet1"
TEXTBOX,"LineSpeedRamp:AOI","Logic","The Hold ramp will stop the s-cruve from ramping and freeze the output.","","680:780:Sheet1"
